<!DOCTYPE html>
<html lang="id" data-theme="dark" data-page-node-id="V6itJxWjqJyJyK3iwHJx62">
<head data-page-node-id="HLESTMpPleWMmswqqDDsdp">
<meta charset="utf-8" data-page-node-id="KNA2dXOH9hNfTF8kSX0wWy">
<meta name="viewport" content="width=device-width,initial-scale=1" data-page-node-id="AOi6auNVTvnOonI19BrUNg">
<title>Pengantar Kualitas Daya — Minggu 1 | HIOKI PQ3100</title>
<style>
/* ============================================================
   KULIAH KUALITAS DAYA — MINGGU 1
   Deck 30 slide · stage tetap 1280×720 · tema gelap/terang
   ============================================================ */

:root{ --sw:1280px; --sh:720px; }

html[data-theme="dark"]{
  --bg:#060d19; --bg2:#0b1626;
  --glow1:rgba(56,189,248,.17); --glow2:rgba(167,139,250,.13);
  --panel:rgba(255,255,255,.055); --panel2:rgba(255,255,255,.10);
  --line:rgba(255,255,255,.15); --line2:rgba(255,255,255,.30);
  --fg:#eff5ff; --fg2:#aec0d9; --fg3:#7c8ea9;
  --accent:#38bdf8; --accent2:#fbbf24; --green:#34d399;
  --rose:#fb7185; --violet:#a78bfa; --cyan:#22d3ee;
  --fig:#ffffff; --figline:rgba(255,255,255,.22);
  --shadow:0 22px 50px rgba(0,0,0,.52);
  --chip:rgba(56,189,248,.13);
}
html[data-theme="light"]{
  --bg:#f2f6fb; --bg2:#e5edf8;
  --glow1:rgba(3,105,161,.11); --glow2:rgba(109,40,217,.09);
  --panel:#ffffff; --panel2:#f5f9fd;
  --line:#d3dded; --line2:#b3c3d8;
  --fg:#0a1929; --fg2:#3f556e; --fg3:#6b7f97;
  --accent:#0369a1; --accent2:#b45309; --green:#047857;
  --rose:#be123c; --violet:#6d28d9; --cyan:#0e7490;
  --fig:#ffffff; --figline:#d3dded;
  --shadow:0 14px 34px rgba(12,44,84,.14);
  --chip:rgba(3,105,161,.10);
}

*{box-sizing:border-box;margin:0;padding:0}
html,body{height:100%}
body{
  font-family:"Inter","Segoe UI",system-ui,-apple-system,"Helvetica Neue",Arial,sans-serif;
  background:var(--bg); color:var(--fg); overflow:hidden;
  -webkit-font-smoothing:antialiased;
}

/* ---------- viewport & stage ---------- */
#viewport{position:fixed; inset:0; overflow:hidden}
#stage{
  position:absolute; left:50%; top:50%;
  width:var(--sw); height:var(--sh);
  transform-origin:center center;
  transform:translate(-50%,-50%) scale(var(--s,1));
  background:
    radial-gradient(1100px 620px at 8% -8%, var(--glow1), transparent 62%),
    radial-gradient(950px 560px at 102% 108%, var(--glow2), transparent 60%),
    linear-gradient(160deg, var(--bg2), var(--bg));
  border-radius:6px; overflow:hidden;
  box-shadow:var(--shadow);
}

/* ---------- slide shell ---------- */
.slide{
  position:absolute; inset:0; display:none;
  flex-direction:column;
  padding:22px 40px 34px;
}
.slide.active{display:flex}

.s-head{margin-bottom:7px;flex:0 0 auto}
.s-kicker{
  font-size:12.5px; font-weight:700; letter-spacing:.15em; text-transform:uppercase;
  color:var(--accent); margin-bottom:3px; display:flex; align-items:center; gap:9px;
}
.s-kicker::before{content:""; width:26px; height:3px; border-radius:2px; background:var(--accent)}
.s-title{font-size:32px; line-height:1.1; font-weight:800; letter-spacing:-.015em}
.s-title.sm{font-size:27px}
.s-sub{font-size:15.5px; color:var(--fg2); margin-top:3px; line-height:1.3}

.s-body{flex:1 1 auto; min-height:0; display:flex; flex-direction:column; gap:8px}

/* slide number badge */
.pg{
  position:absolute; right:40px; bottom:9px;
  font-size:14px; font-weight:700; color:var(--fg3);
  letter-spacing:.06em; font-variant-numeric:tabular-nums;
}
.pg b{color:var(--accent)}
.slide::before{
  content:attr(data-foot);
  position:absolute; left:40px; bottom:11px;
  font-size:12.5px; letter-spacing:.08em; text-transform:uppercase;
  color:var(--fg3); font-weight:600;
}

/* ---------- generic blocks ---------- */
.row{display:flex; gap:18px; min-height:0}
.col{display:flex; flex-direction:column; gap:12px; min-height:0}
.g2{display:grid; grid-template-columns:1fr 1fr; gap:16px; min-height:0}
.g2u{display:grid; grid-template-columns:1fr 1fr; gap:16px; min-height:0; align-items:start}
.g2s{display:grid; grid-template-columns:1.05fr .95fr; gap:18px; min-height:0}
.g3{display:grid; grid-template-columns:repeat(3,1fr); gap:14px; min-height:0}
.g4{display:grid; grid-template-columns:repeat(4,1fr); gap:12px; min-height:0}
.g5{display:grid; grid-template-columns:repeat(5,1fr); gap:10px; min-height:0}
.fill{flex:1 1 auto; min-height:0}

.card{
  background:var(--panel); border:1px solid var(--line); border-radius:12px;
  padding:10px 13px; min-height:0;
}
.card.pad-sm{padding:8px 10px}
.card.flat{background:var(--panel2)}
.card h4{font-size:16px; font-weight:800; margin-bottom:5px; display:flex; align-items:center; gap:7px}
.card h4 .ic{font-size:16px; line-height:1}
.card p{font-size:14.5px; color:var(--fg2); line-height:1.44}
.card .tag{
  display:inline-block; font-size:11px; font-weight:800; letter-spacing:.08em; text-transform:uppercase;
  padding:2px 8px; border-radius:20px; background:var(--chip); color:var(--accent); margin-bottom:5px;
}

ul.bl{list-style:none; display:flex; flex-direction:column; gap:6px}
ul.bl>li{
  font-size:15px; line-height:1.42; color:var(--fg2);
  padding-left:21px; position:relative;
}
ul.bl>li::before{
  content:""; position:absolute; left:4px; top:9px;
  width:7px; height:7px; border-radius:2px; background:var(--accent); transform:rotate(45deg);
}
ul.bl>li b,ul.bl>li strong{color:var(--fg); font-weight:700}
ul.bl.tight>li{font-size:13.5px; gap:4px}
ul.bl.tight>li::before{top:7px;width:6px;height:6px}

ol.nl{list-style:none; counter-reset:n; display:flex; flex-direction:column; gap:6px}
ol.nl>li{
  counter-increment:n; position:relative; padding-left:40px;
  font-size:14.5px; line-height:1.42; color:var(--fg2);
}
ol.nl>li::before{
  content:counter(n); position:absolute; left:0; top:-1px;
  width:23px; height:23px; border-radius:7px;
  background:var(--chip); color:var(--accent);
  font-size:14px; font-weight:800; display:flex; align-items:center; justify-content:center;
}
ol.nl>li b{color:var(--fg)}

/* callouts */
.call{
  border-radius:11px; padding:9px 13px; font-size:14px; line-height:1.42;
  border-left:4px solid var(--accent); background:var(--panel); color:var(--fg2);
}
.call b{color:var(--fg)}
.call .h{display:block; font-weight:800; color:var(--fg); margin-bottom:3px; font-size:14px}
.call.warn{border-left-color:var(--accent2); background:color-mix(in srgb,var(--accent2) 11%,transparent)}
.call.good{border-left-color:var(--green); background:color-mix(in srgb,var(--green) 11%,transparent)}
.call.bad{border-left-color:var(--rose); background:color-mix(in srgb,var(--rose) 11%,transparent)}
.call.idea{border-left-color:var(--violet); background:color-mix(in srgb,var(--violet) 11%,transparent)}

/* tables */
table.tbl{width:100%; border-collapse:separate; border-spacing:0; font-size:13.5px}
table.tbl th{
  text-align:left; font-weight:800; font-size:13.5px; letter-spacing:.06em; text-transform:uppercase;
  color:var(--accent); padding:5px 9px; border-bottom:2px solid var(--line2);
  background:var(--chip);
}
table.tbl td{
  padding:5px 9px; border-bottom:1px solid var(--line); color:var(--fg2); line-height:1.36;
  vertical-align:top;
}
table.tbl tr:last-child td{border-bottom:none}
table.tbl td b,table.tbl td strong{color:var(--fg)}
table.tbl.tight{font-size:12.5px}
table.tbl.tight td{padding:4px 8px}
table.tbl.tight th{padding:4px 8px; font-size:11.5px}
.ok{color:var(--green); font-weight:800}
.no{color:var(--rose); font-weight:800}

/* figures */
.fig{
  background:var(--fig); border-radius:10px; padding:6px;
  border:1px solid var(--figline); display:flex; flex-direction:column;
  align-items:center; justify-content:center; min-height:0; overflow:hidden;
}
.fig img{max-width:100%; max-height:100%; object-fit:contain; display:block; border-radius:5px}
.figcap{font-size:11.5px; color:var(--fg3); margin-top:4px; line-height:1.32; text-align:center}
.figwrap{display:flex; flex-direction:column; min-height:0}
.figwrap>.fig{flex:1 1 auto}
.figwrap>.figcap{flex:0 0 auto}

.chip{
  display:inline-flex; align-items:center; gap:6px;
  font-size:13px; font-weight:800; padding:4px 10px; border-radius:20px;
  background:var(--chip); color:var(--accent);
}
.chip.a2{background:color-mix(in srgb,var(--accent2) 16%,transparent); color:var(--accent2)}
.chip.gr{background:color-mix(in srgb,var(--green) 16%,transparent); color:var(--green)}
.chip.ro{background:color-mix(in srgb,var(--rose) 16%,transparent); color:var(--rose)}
.chip.vi{background:color-mix(in srgb,var(--violet) 16%,transparent); color:var(--violet)}

.kv{display:flex; flex-direction:column; gap:6px}
.kv .r{display:flex; gap:10px; font-size:16px; line-height:1.4}
.kv .r .k{flex:0 0 42%; color:var(--fg3); font-weight:600}
.kv .r .v{flex:1 1 auto; color:var(--fg); font-weight:600}

.big{font-size:38px; font-weight:800; letter-spacing:-.02em; line-height:1}
.mid{font-size:23px; font-weight:800; line-height:1.14}
.mono{font-family:"SFMono-Regular",ui-monospace,Menlo,Consolas,monospace}

/* animations on slide enter */
@keyframes rise{from{opacity:0;transform:translateY(16px)}to{opacity:1;transform:none}}
@keyframes pop{from{opacity:0;transform:scale(.94)}to{opacity:1;transform:none}}
@keyframes draw{to{stroke-dashoffset:0}}
@keyframes spin{to{transform:rotate(360deg)}}
.slide.active .a{animation:rise .52s cubic-bezier(.2,.75,.3,1) both; animation-delay:var(--d,0s)}
.slide.active .ap{animation:pop .5s cubic-bezier(.2,.75,.3,1) both; animation-delay:var(--d,0s)}

/* wave animation */
.wave-anim path.trace{
  stroke-dasharray:1500; stroke-dashoffset:1500;
}
.slide.active .wave-anim path.trace{animation:draw 2.4s ease-out .25s forwards}

/* ---------- HUD ---------- */
#hud{
  position:fixed; left:0; right:0; bottom:0; z-index:40;
  display:flex; align-items:center; gap:10px;
  padding:9px 14px; font-size:13px;
  background:linear-gradient(to top, rgba(0,0,0,.42), transparent);
  pointer-events:none;
}
html[data-theme="light"] #hud{background:linear-gradient(to top, rgba(255,255,255,.75), transparent)}
#hud>*{pointer-events:auto}
.btn{
  display:inline-flex; align-items:center; gap:7px;
  border:1px solid var(--line2); background:var(--panel2); color:var(--fg);
  font:inherit; font-size:13px; font-weight:700; padding:7px 12px; border-radius:9px;
  cursor:pointer; backdrop-filter:blur(8px); transition:.16s; white-space:nowrap;
}
.btn:hover{border-color:var(--accent); color:var(--accent); transform:translateY(-1px)}
.btn.primary{background:var(--accent); color:#03111e; border-color:var(--accent)}
html[data-theme="light"] .btn.primary{color:#fff}
.btn:disabled{opacity:.4; cursor:not-allowed; transform:none}
#counter{
  font-variant-numeric:tabular-nums; font-weight:800; color:var(--fg);
  padding:0 4px; min-width:66px; text-align:center;
}
#counter span{color:var(--fg3); font-weight:600}
.spacer{flex:1 1 auto}
#hintbar{
  position:fixed; top:12px; left:50%; transform:translateX(-50%); z-index:41;
  font-size:12.5px; font-weight:600; color:var(--fg2);
  background:var(--panel2); border:1px solid var(--line); border-radius:20px;
  padding:6px 16px; backdrop-filter:blur(8px);
  transition:opacity .5s; opacity:1;
}
#hintbar.hide{opacity:0}
#progress{position:fixed; left:0; top:0; height:3px; background:var(--accent); z-index:42; width:0; transition:width .25s}

/* ---------- outline drawer ---------- */
#outline{
  position:fixed; inset:0; z-index:60; display:none;
  background:rgba(3,8,17,.72); backdrop-filter:blur(5px);
}
html[data-theme="light"] #outline{background:rgba(226,236,248,.8)}
#outline.open{display:block}
#outline .panel{
  position:absolute; left:0; top:0; bottom:0; width:min(560px,92vw);
  background:var(--bg2); border-right:1px solid var(--line);
  padding:22px 20px; overflow-y:auto;
}
#outline h3{font-size:17px; margin-bottom:14px; color:var(--accent); letter-spacing:.06em; text-transform:uppercase}
#outline .oitem{
  display:flex; gap:11px; align-items:flex-start;
  padding:8px 10px; border-radius:9px; cursor:pointer; font-size:14.5px; color:var(--fg2);
  border:1px solid transparent;
}
#outline .oitem:hover{background:var(--panel); border-color:var(--line); color:var(--fg)}
#outline .oitem.cur{background:var(--chip); color:var(--fg); border-color:var(--accent)}
#outline .oitem .n{
  flex:0 0 26px; height:22px; border-radius:6px; background:var(--panel2);
  font-size:12px; font-weight:800; display:flex; align-items:center; justify-content:center; color:var(--accent);
}
#outline .osep{font-size:11.5px; font-weight:800; letter-spacing:.14em; text-transform:uppercase; color:var(--fg3); margin:14px 0 6px; padding-left:10px}

/* ---------- interactive widgets ---------- */
.tabs{display:flex; gap:7px; flex-wrap:wrap}
.tab{
  border:1px solid var(--line); background:var(--panel); color:var(--fg2);
  font:inherit; font-size:14px; font-weight:700; padding:7px 13px; border-radius:9px; cursor:pointer; transition:.15s;
}
.tab:hover{border-color:var(--accent); color:var(--accent)}
.tab.on{background:var(--accent); color:#03111e; border-color:var(--accent)}
html[data-theme="light"] .tab.on{color:#fff}
.wire-info{display:none}
.wire-info.on{display:grid; flex:1 1 auto; min-height:0}

.quiz{display:flex; flex-direction:column; gap:8px; min-height:0}
.quiz .q{flex:1 1 auto; display:flex; flex-direction:column; justify-content:center}
.q{border:1px solid var(--line); border-radius:11px; padding:7px 11px; background:var(--panel)}
.q .qt{font-size:14.5px; font-weight:700; color:var(--fg); margin-bottom:6px; line-height:1.32}
.q .opts{display:grid; grid-template-columns:1fr 1fr; gap:6px}
.q .opt{
  text-align:left; border:1px solid var(--line); background:var(--panel2); color:var(--fg2);
  font:inherit; font-size:13px; padding:6px 9px; border-radius:8px; cursor:pointer; transition:.14s;
  display:flex; gap:8px; align-items:flex-start; line-height:1.32;
}
.q .opt .lk{font-weight:800; color:var(--accent); flex:0 0 auto}
.q .opt:hover:not(:disabled){border-color:var(--accent); color:var(--fg)}
.q .opt.right{background:color-mix(in srgb,var(--green) 20%,transparent); border-color:var(--green); color:var(--fg); font-weight:700}
.q .opt.wrong{background:color-mix(in srgb,var(--rose) 20%,transparent); border-color:var(--rose); color:var(--fg)}
.q .opt:disabled{cursor:default}
.q .fb{font-size:12.5px; color:var(--fg2); margin-top:5px; display:none; line-height:1.38}
.q.answered .opts{display:none}
.q .verdict{display:inline-block; font-weight:800; padding:1px 8px; border-radius:6px; margin-right:6px; font-size:11.5px; letter-spacing:.02em}
.q .verdict.ok{background:color-mix(in srgb,var(--green) 24%,transparent); color:var(--green)}
.q .verdict.no{background:color-mix(in srgb,var(--rose) 24%,transparent); color:var(--rose)}
.q .fb.show{display:block}
.q .fb b{color:var(--fg)}
#q1score,#q2score{font-weight:800; color:var(--accent)}

.range{
  -webkit-appearance:none; appearance:none; width:100%; height:6px; border-radius:4px;
  background:var(--line); outline:none;
}
.range::-webkit-slider-thumb{
  -webkit-appearance:none; width:22px; height:22px; border-radius:50%;
  background:var(--accent); border:3px solid var(--bg2); cursor:pointer;
}
.range::-moz-range-thumb{width:20px;height:20px;border-radius:50%;background:var(--accent);border:3px solid var(--bg2);cursor:pointer}

.inp{
  width:100%; border:1px solid var(--line); background:var(--panel2); color:var(--fg);
  font:inherit; font-size:17px; font-weight:700; padding:9px 12px; border-radius:9px;
}
.inp:focus{outline:2px solid var(--accent); outline-offset:-1px}
label.lab{font-size:13px; font-weight:800; letter-spacing:.08em; text-transform:uppercase; color:var(--fg3)}

.phen{cursor:pointer; transition:.18s}
.phen:hover{border-color:var(--accent); transform:translateY(-2px)}
.phen .det{display:none; font-size:12.5px; color:var(--fg2); margin-top:5px; line-height:1.38; border-top:1px dashed var(--line); padding-top:5px}
.phen.open .det{display:block}
.phen .ic{font-size:19px; display:block; margin-bottom:2px}

.step{
  display:flex; gap:9px; align-items:center; padding:7px 11px; border-radius:10px;
  background:var(--panel); border:1px solid var(--line);
}
.step .n{
  flex:0 0 28px; height:28px; border-radius:8px; background:var(--accent); color:#03111e;
  font-weight:800; font-size:14px; display:flex; align-items:center; justify-content:center;
}
html[data-theme="light"] .step .n{color:#fff}
.step .t{font-size:13.5px; font-weight:700; color:var(--fg); line-height:1.22}
.step .d{font-size:12px; color:var(--fg3); line-height:1.28}
.arrowdown{text-align:center; color:var(--accent); font-size:15px; line-height:.6; margin:-3px 0}

.ph{display:inline-block;width:14px;height:14px;border-radius:50%;vertical-align:-2px}
.tri{font-size:13.5px;line-height:1.45}

/* ---------- print ---------- */
@page{ size:1280px 720px; margin:0 }
@media print{
  html[data-theme],html[data-theme="dark"],html[data-theme="light"]{
    --bg:#ffffff; --bg2:#ffffff;
    --glow1:transparent; --glow2:transparent;
    --panel:#f7fafd; --panel2:#eef4fa;
    --line:#c9d6e6; --line2:#9fb2c8;
    --fg:#08192b; --fg2:#33475e; --fg3:#5f738b;
    --accent:#0b5fa5; --accent2:#9a5b06; --green:#046c50;
    --rose:#a5113a; --violet:#5b21b6; --cyan:#0b6c86;
    --fig:#ffffff; --figline:#c9d6e6;
    --shadow:none; --chip:#e3eefa;
  }
  html,body{background:#fff !important;overflow:visible !important}
  #hud,#hintbar,#outline,#progress{display:none !important}
  #viewport{position:static;overflow:visible}
  #stage{
    position:static; transform:none !important; width:1280px; height:auto;
    border-radius:0; box-shadow:none; background:#fff !important; overflow:visible;
  }
  .slide{
    display:flex !important; position:relative; inset:auto;
    width:1280px; height:720px; overflow:hidden;
    break-after:page; page-break-after:always; break-inside:avoid;
  }
  .slide:last-child{break-after:auto; page-break-after:auto}
  .slide .a,.slide .ap{animation:none !important; opacity:1 !important; transform:none !important}
  .wave-anim path.trace{stroke-dashoffset:0 !important; animation:none !important}
  *{-webkit-print-color-adjust:exact; print-color-adjust:exact}
}
</style>
</head>
<body data-page-node-id="IdZSU3R4nA2gsJr3DTAHrO">

<div id="progress" data-page-node-id="UPJ5rYkiDwn5SiQEIkA0Cn"></div>
<div id="hintbar" data-page-node-id="LogNN2k0kFjdZ1N3tGVQQp">Navigasi: <b data-page-node-id="a6kT9xsHQqA82rXIUwGSd9">←</b> / <b data-page-node-id="XjGFTDKmTiks09qkELxEMj">→</b> · <b data-page-node-id="RjGDw0bGCiXx7Lea5lFfUm">F</b> layar penuh · <b data-page-node-id="3CO4zuGllR5Le60dVzaNgj">O</b> daftar isi · <b data-page-node-id="ZqYCCdjQQY0AXywbQ3CIHi">P</b> cetak PDF · <b data-page-node-id="u0Bpb15Kgypy9fn5fbYh1o">T</b> tema</div>

<div id="hud" data-page-node-id="geKd8NOJFOhYgcFbhOPEHj">
  <button class="btn" id="btnPrev" title="Slide sebelumnya (←)" data-page-node-id="y4mBAkK2r7SApx3yUWYH4j">‹ Sebelumnya</button>
  <button class="btn" id="btnNext" title="Slide berikutnya (→)" data-page-node-id="QiRiDzjOpQ9RRgMeFhwWTu">Berikutnya ›</button>
  <div id="counter" data-page-node-id="jkdhqHsZ7ER0GnrY9uOINU">1 <span data-page-node-id="QWXH4RlI5Cck3lGdOsMVN5">/ 30</span></div>
  <div class="spacer" data-page-node-id="MEjroACFRttrEtWvaRyJ0q"></div>
  <button class="btn" id="btnOutline" title="Daftar isi (O)" data-page-node-id="gOxaDlDnavEwOHbdAtRa4D">Daftar Isi</button>
  <button class="btn" id="btnTheme" title="Ganti tema (T)" data-page-node-id="Pu3X1mNNso3onF99E1Dgln">Tema</button>
  <button class="btn" id="btnPrint" title="Cetak / simpan PDF (P)" data-page-node-id="APPZWU5d8YUl5eOeH9aADK">Cetak PDF</button>
  <button class="btn primary" id="btnFull" title="Layar penuh (F)" data-page-node-id="xLNn1GyATzvW0stQswrEFN">⛶ Layar Penuh</button>
</div>

<div id="outline" data-page-node-id="XH5siB8QEPBMh77Oigg8He"><div class="panel" data-page-node-id="8M4JlqKGcEaZdVbFhYXOHN">
  <h3 data-page-node-id="WLzjYQ4VjCnpqezQfpTR6M">Daftar Isi — 30 Slide</h3>
  <div id="olist" data-page-node-id="yxsDcDFDgMfNpvRoEhsRtY"></div>
</div></div>

<div id="viewport" data-page-node-id="PsbNsDoX4u3wMFiT5XuPH2"><div id="stage" data-page-node-id="Sh88vdJkyV3eoOBAB2VqpA">

<!-- ============================ 1 ============================ -->
<section class="slide" data-foot="Kuliah Kualitas Daya · Minggu 1" data-title="Judul — Pengantar Kualitas Daya" data-page-node-id="fwjb1uID20Na8EO6ddmGf8">
  <div class="s-body" style="justify-content:center; gap:26px" data-page-node-id="IZvNTHCaBK3dlPgMenF8j9">
    <div class="row" style="align-items:center; gap:34px" data-page-node-id="QiECFxtEV94AqGaxuVuyF2">
      <div class="col a" style="flex:1 1 58%; --d:.05s" data-page-node-id="nUIurYrxJcB87s4xSWHQsa">
        <div class="chip vi" style="align-self:flex-start" data-page-node-id="4DmlGCGkcKyfpTsRH4i9G6">Kuliah Kualitas Daya · Minggu 1 · 2 SKS</div>
        <h1 style="font-size:58.1px; line-height:1.04; font-weight:800; letter-spacing:-.03em; margin-top:6px" data-page-node-id="1lKhCw3v2JBmHGi8EIG4Su">
          Pengantar<br data-page-node-id="Hk3VZJuf0aBrBYQEiEVyrD"><span style="color:var(--accent)" data-page-node-id="bZALsAsyN4iLUma1nZiX6T">Kualitas Daya</span>
        </h1>
        <p style="font-size:18.5px; color:var(--fg2); line-height:1.45; max-width:640px" data-page-node-id="V62LQBSbdAtCIhxi2bBU4t">
          <b style="color:var(--fg)" data-page-node-id="ixk4lgVL47AfPs7hIXFbzD">Introduction to Power Quality</b> — dasar sistem daya AC
          yang wajib dipahami sebelum melakukan pengukuran kualitas daya dengan
          <b style="color:var(--fg)" data-page-node-id="HP0BZApDCAVxOIasD2uhFK">HIOKI PQ3100</b>.
        </p>
        <div class="row" style="gap:9px; flex-wrap:wrap; margin-top:2px" data-page-node-id="pl4NhOiu6YhlS0ceGmgkIW">
          <span class="chip" data-page-node-id="Lhfnc8DBf8pSXGs72jRB07">Definisi &amp; Fenomena</span>
          <span class="chip a2" data-page-node-id="9aMr7zSXvQNbhkUCJOqWjE">Standar IEC / IEEE / EN</span>
          <span class="chip gr" data-page-node-id="twMCgbnDIELmXAFNeWObLN">Persiapan &amp; Konfigurasi</span>
          <span class="chip vi" data-page-node-id="8ew1IUnNhjpaU3P7HhDPKY">Dasar Daya AC (P, Q, S, PF)</span>
        </div>
      </div>
      <div class="figwrap a" style="flex:1 1 42%; --d:.18s" data-page-node-id="xDcZaG40M6LxI3xSbwlmHh">
        <div class="fig" style="padding:0; background:transparent; border:none" data-page-node-id="IIrDrfreBB9y0yGPCaaJ4m">
          <img src="assets/hioki_pq3100_closeup.jpg" alt="HIOKI PQ3100 Power Quality Analyzer" data-page-node-id="JLzPSlLosOG13LrApAmRsL">
        </div>
        <div class="figcap" style="font-size:12.3px" data-page-node-id="KW0sAKSeDeEKuP3Sv4VuFO">HIOKI PQ3100 Power Quality Analyzer — alat ukur praktikum Kualitas Daya (IEC 61000-4-30 <b data-page-node-id="KJD56tZIJ2E6iNImLW41Nb">Class S</b>)</div>
      </div>
    </div>
    <div class="g4 a" style="--d:.32s" data-page-node-id="EaiIVzHGT1vhkiRV5H0EMJ">
      <div class="card pad-sm flat" data-page-node-id="9qhNSOFaEABKjcvrQuqe89"><div class="chip" data-page-node-id="Lc2nbNQErH0b27B2IBtlpX">Program Studi</div><p style="font-size:13.2px" data-page-node-id="ckwH1csueQiKrPhkfqdttf">D3 Teknik Listrik Industri<br data-page-node-id="0LbcR6XCZudgBXrx6OtX5e"><b data-page-node-id="BCpk9pN4v6glTLd77wSiTK">Politeknik Negeri Madura</b></p></div>
      <div class="card pad-sm flat" data-page-node-id="6cD9kW3NYxo1lDhHYw77jc"><div class="chip" data-page-node-id="yB1RRnE3aCRaMQb8Bdvact">Beban Materi</div><p style="font-size:13.2px" data-page-node-id="jfPIrISfGmyLzuLNBuaIWA">30 slide · 4 blok<br data-page-node-id="ugMbeCg3Oqmsn2HZq1cZhl">± 2 × 50 menit</p></div>
      <div class="card pad-sm flat" data-page-node-id="tsvDiXYhxKnYzV21CrP3JQ"><div class="chip" data-page-node-id="CjITSieDevKFUf1u202bkw">Prasyarat</div><p style="font-size:13.2px" data-page-node-id="zEIBq6w4Ec8EU2JKc4R6lA">Rangkaian Listrik<br data-page-node-id="CQ6vJT8xZF5Z0WJCm2aKdD">Mesin Listrik Dasar</p></div>
      <div class="card pad-sm flat" data-page-node-id="6CWJBtT48CLr00Vxjm6oZh"><div class="chip" data-page-node-id="UtOMxfr2Zzh2EDc3dZxxg7">Keluaran</div><p style="font-size:13.2px" data-page-node-id="vOyKjXl0tAyoi8OaOtjguJ">Mampu menyiapkan &amp; menjalankan PQ3100 dengan benar</p></div>
    </div>
  </div>
  <div class="pg" data-page-node-id="nfFWEkwJeZMCqHTIUWKwtz"></div>
</section>

<!-- ============================ 2 ============================ -->
<section class="slide" data-foot="Kuliah Kualitas Daya · Minggu 1" data-title="Agenda & Peta Materi" data-page-node-id="uV2fXqYolp3iKoXIcqs0Nt">
  <div class="s-head" data-page-node-id="lsHRKQZfTUDb95mSNBoeZk">
    <div class="s-kicker" data-page-node-id="lIDDBcUjZciK5EGrWHgwSB">Agenda</div>
    <h2 class="s-title" data-page-node-id="94AbdMGHSqQijw36rZSqEF">Peta Materi &amp; Alur Pembelajaran</h2>
    <p class="s-sub" data-page-node-id="YvY4auoBCWl6aK2LV0U9eZ">Empat blok yang membawa mahasiswa dari <b data-page-node-id="1Rp2n0rhqNfIZ0NUZuWCqc">konsep</b> → <b data-page-node-id="6KSECy5wCU8WImusXpqXXC">instrumen</b> → <b data-page-node-id="HVLuQYUjs7YYR8lKxruENS">dasar daya AC</b> → <b data-page-node-id="siLp5XSYAEKE59sG8vU19v">kesiapan praktikum</b>.</p>
  </div>
  <div class="s-body" data-page-node-id="1knk6TH0LHqBZ2HATtTeZe">
    <div class="g4 fill a" style="--d:.08s" data-page-node-id="RDdTEIzAnByXLRZ7fnIuTC">
      <div class="card" data-page-node-id="YsnB1bSG44JRbOvTruqHPq">
        <div class="tag" data-page-node-id="uUVPUENZddRGhC4rUyr59A">Blok A · Slide 3–10</div>
        <h4 data-page-node-id="JBPrfBdEt5HnCYpYVmvBqr">Konsep &amp; Standar</h4>
        <ul class="bl tight" data-page-node-id="PyppuJBHyNA7wzrbZlaxSe">
          <li data-page-node-id="mAPeyPzCS9gKwDWj0DvCIc">Apa itu kualitas daya</li>
          <li data-page-node-id="wSl9M4x7KM9QQtYS81WmgR">Definisi &amp; ruang lingkup</li>
          <li data-page-node-id="eDGKDoWZ0KqsxSBEmXjNwT">Mengapa harus diukur</li>
          <li data-page-node-id="CAhWAGcNS2NyP6mXgDwS1g">Fenomena &amp; dampaknya</li>
          <li data-page-node-id="LUnKGoyhCeU9Zx7t7aVLcw">Peta standar IEC/IEEE/EN</li>
        </ul>
      </div>
      <div class="card" data-page-node-id="xVfaT3FL4NiVUfEGdMfLEy">
        <div class="tag" data-page-node-id="DkEpp0NPEXuy9MRmSwAi19">Blok B · Slide 11–19</div>
        <h4 data-page-node-id="bUyfeikWcElvS8vt30CXBQ">Instrumen &amp; Pengukuran</h4>
        <ul class="bl tight" data-page-node-id="KzjqNYj6QgQ9DnwojxBPxr">
          <li data-page-node-id="S70D1OcW7IGOQx7Ahxma9C">Product overview PQ3100</li>
          <li data-page-node-id="AcmDDGgy69hbGy62e6LCPw">Bagian, terminal, sensor</li>
          <li data-page-node-id="B1dHDXxF62TDj7yVv6EfaI">Persiapan pengukuran</li>
          <li data-page-node-id="7m0GInugcWmdYNprhrKasc">Konfigurasi SYSTEM &amp; wiring</li>
          <li data-page-node-id="TL2C3c5CDaSBglQJZlJu3b">Investigasi &amp; langkah analisis</li>
        </ul>
      </div>
      <div class="card" data-page-node-id="oBrKpP1KzHJ0jLeTmdR2AG">
        <div class="tag" data-page-node-id="OarJIzxsASdIKBhSKzPTHX">Blok C · Slide 20–28</div>
        <h4 data-page-node-id="Ia1601rVCOg8kXTdA0iwrF">Dasar Daya Listrik AC</h4>
        <ul class="bl tight" data-page-node-id="hrCv0eAFkA7Oc0OovkI2Ma">
          <li data-page-node-id="ww8v60tBv978h7QF5lUAwB">Arus, tegangan, hambatan</li>
          <li data-page-node-id="XmfpOGcxRLzdY2GBpgefjB">Daya DC &amp; daya AC</li>
          <li data-page-node-id="mQ38qsTmH6evgnUcah4FQt">Segitiga daya &amp; PF</li>
          <li data-page-node-id="LD70IK6QwtsA0S3NcgcxZV">Representasi vektor</li>
          <li data-page-node-id="IuZXwPRnttAkdExTz7Ip8o">Sistem 3 fasa &amp; P-Q-S</li>
        </ul>
      </div>
      <div class="card" data-page-node-id="1BNZUa4q1kKawPuZNe69Nj">
        <div class="tag" data-page-node-id="kieBSTKmJGKUcA04I3Cqhb">Blok D · Slide 29–30</div>
        <h4 data-page-node-id="K2S7C2CD62TYld2EVibSHP">Review &amp; Penutup</h4>
        <ul class="bl tight" data-page-node-id="w9BgpsfSf6uuY36AShkEzl">
          <li data-page-node-id="UOOamxRn3ELSt4t9bj1AO3">Kuis 1 (slide 14)</li>
          <li data-page-node-id="QJZzChBFEqXFF1ZjXy0ncM">Kuis 2 (slide 29)</li>
          <li data-page-node-id="wtHMxSiNTklNcXaeftrRZO">Resume &amp; kesimpulan</li>
          <li data-page-node-id="W9bG0earzwaMIhVFikVAti">Bekal menuju praktikum</li>
        </ul>
      </div>
    </div>

    <div class="g2s" style="flex:0 0 auto" data-page-node-id="hIovWXV7OqZ8skShFceJpe">
      <div class="card flat a" style="--d:.22s" data-page-node-id="Kv0DwiVFBFun0TU7NeyARn">
        <h4 data-page-node-id="NxEzc1zwQ4pHP5xpfEajMi"><span class="ic" data-page-node-id="KuwycSQvZ8fL4ZWXKeYGc6">◎</span> Capaian Pembelajaran Minggu 1</h4>
        <ol class="nl" style="margin-top:6px" data-page-node-id="LteR7JpIHyvOxWEXTHEajo">
          <li data-page-node-id="N3nSH7FxxO3k9RBdpK084t"><b data-page-node-id="QIb4nzSsTZ5ys1TWtgdanh">Menjelaskan</b> definisi, ruang lingkup, dan fenomena kualitas daya. <span class="chip" data-page-node-id="6M5Hq5qMftV9SHmoGJzPQ3">C2</span></li>
          <li data-page-node-id="KiUG7xG1n9LrhDJJNQYxCE"><b data-page-node-id="TeNDNJpVmAStEXfGSiGSn0">Mengidentifikasi</b> standar pengukuran serta perbedaan standar <i data-page-node-id="coBSRXOS6EtAv9psnxDveC">cara mengukur</i> dan <i data-page-node-id="ABP6QUfHoXGEddexVVHfiZ">batasan</i>. <span class="chip" data-page-node-id="mWLzGvaxU2B1DDzLZGNDON">C2–C3</span></li>
          <li data-page-node-id="S3Zkj5vveVPkv4tuyDep8Z"><b data-page-node-id="a0DHfyrBZqFdLyZF7VD2OU">Menjelaskan</b> prinsip kerja, konfigurasi, dan langkah persiapan HIOKI PQ3100. <span class="chip" data-page-node-id="gwgCiZm02aHC8MP4G4LjMB">C3</span></li>
          <li data-page-node-id="MJm5vEeZDiggJH6laLQdhs"><b data-page-node-id="DuExFlDKg8kubIFSThQqOI">Menerapkan</b> konsep daya AC (P, Q, S, PF) sebagai dasar interpretasi hasil ukur. <span class="chip" data-page-node-id="Zu0PGnbuSvCfSzK6Hog7gr">C3–C4</span></li>
        </ol>
      </div>
      <div class="figwrap a" style="--d:.3s" data-page-node-id="672lHUPqtxySbJSplR4oa6">
        <div class="fig" data-page-node-id="R1iTnwaOmJDWAWixbqKQcw"><img src="assets/yoko_fig03_acwaves.png" alt="Bentuk gelombang sinusoidal, segitiga, dan persegi" data-page-node-id="Oq2trP7rdK3sFPilI62ZBO"></div>
        <div class="figcap" data-page-node-id="Bcep7bNMFHv1tzCZGXq1iz">Tiga bentuk gelombang dasar. Sistem tenaga listrik bekerja dengan gelombang <b data-page-node-id="35EGYfmuFRyQ62CinLWDF7">sinusoidal</b> — setiap penyimpangan dari bentuk ideal inilah yang kita sebut <i data-page-node-id="lMTHI1cv0wYJbC6RmgUbIe">masalah kualitas daya</i>.</div>
      </div>
    </div>
  </div>
  <div class="pg" data-page-node-id="x3ZWlKCqOLKGZrHbLDl3xb"></div>
</section>

<!-- ============================ 3 ============================ -->
<section class="slide" data-foot="Blok A · Konsep Dasar" data-title="Apa itu Kualitas Daya?" data-page-node-id="a4hOXcWqcgs5sPlaVW6yvH">
  <div class="s-head" data-page-node-id="oNTotJm5iqGvV1JxUV14w6">
    <div class="s-kicker" data-page-node-id="avmtdad14FOtDyi2AGfyFz">Blok A · Konsep Dasar</div>
    <h2 class="s-title" data-page-node-id="HqwxroF36M4AUrOtWXaurM">Apa itu Kualitas Daya?</h2>
    <p class="s-sub" data-page-node-id="1her7fkNzQrlFatoTkKP2w">Sebelum menghitung apa pun: pahami dulu <b data-page-node-id="QotA0DN3o9YoP1auAAgFLR">apa yang seharusnya ideal</b> dan <b data-page-node-id="p8sYweTchhlmY0iBX7tIpR">apa yang benar-benar terjadi</b>.</p>
  </div>
  <div class="s-body" data-page-node-id="evcUBSGC8pSE1WL1xSUsYU">
    <div class="g2s fill" data-page-node-id="1pAVyuHBU5hmjnqh1omDTL">
      <div class="col a" style="--d:.06s" data-page-node-id="NUpGTK9xNp6GrJcqLPlZTV">
        <div class="call" data-page-node-id="R7HxMwGWVcrmAvqOcfCrSc">
          <span class="h" data-page-node-id="93hTFlt66onjWuJiuccMvE">Gagasan inti</span>
          Kualitas daya adalah <b data-page-node-id="gh9TZwfs8LhraTqITxozGQ">kesesuaian antara apa yang disalurkan sistem</b>
          (tegangan &amp; arus) <b data-page-node-id="YL6VUl99tX4LaydpVmPPnb">dengan apa yang dibutuhkan peralatan</b>.
          Jika keduanya cocok, kualitas daya baik. Jika tidak, timbul gangguan.
        </div>
        <div class="card" data-page-node-id="KtZc9Woo6J1dNCL59QnFRD">
          <h4 data-page-node-id="kjCf7fyyglWhoaqpY1096t"><span class="ic" data-page-node-id="XCNStJ53F6C5fvrYBevNwB">◈</span> Empat sudut pandang yang harus dibedakan</h4>
          <div class="g2" style="gap:10px; margin-top:6px" data-page-node-id="xf8MOzXNGr4PyI8patG0Rd">
            <div class="card pad-sm flat" data-page-node-id="oT0ifVHJl8JVPEw01HG9uT"><div class="chip" data-page-node-id="XEaliKuHOs7EPi94vMqQun">1 · Tegangan</div><p style="font-size:12.8px" data-page-node-id="5KBME3TLtqFj8I4Gh1pPhH">Bentuk, amplitudo, frekuensi, keseimbangan fasa tegangan suplai.</p></div>
            <div class="card pad-sm flat" data-page-node-id="jC1nYxCnNmZu79hjU3jdxi"><div class="chip" data-page-node-id="Lib0hTy81mbfRPIN7RPnCB">2 · Arus</div><p style="font-size:12.8px" data-page-node-id="x5XgvASLeZHIioDhGx8Mce">Bentuk arus yang ditarik beban — menentukan distorsi &amp; rugi.</p></div>
            <div class="card pad-sm flat" data-page-node-id="ekha03xeR7VQOk4epP6YCQ"><div class="chip a2" data-page-node-id="SXeDhPsBI8Y0ZeBZMba3Oe">3 · Sisi Suplai</div><p style="font-size:12.8px" data-page-node-id="neN7RxfFIxifsHJH39XCVD">Kualitas yang <i data-page-node-id="7AG8afPXI7gliJoGFGZQI8">diberikan</i> jaringan ke pelanggan.</p></div>
            <div class="card pad-sm flat" data-page-node-id="yz3PVW0nJldH4rDE7Z4jqV"><div class="chip vi" data-page-node-id="70osvuab8kaWUcAgoEUfG9">4 · Sisi Beban</div><p style="font-size:12.8px" data-page-node-id="YqAowu930YHTKruhinA4HM">Kualitas yang <i data-page-node-id="D3AsgFDf4c09ZEuj1pl2fx">dipengaruhi</i> pelanggan terhadap jaringan.</p></div>
          </div>
        </div>
        <div class="call good" data-page-node-id="CHNwuLGFFEbNqtGD8laYoS">
          <span class="h" data-page-node-id="I9qGWxZfExmzaACyJunKLe">Kondisi ideal</span>
          Tegangan <b data-page-node-id="DOKTJ8lVYt7V7wGn910ZYF">sinusoidal murni</b>, amplitudo dan frekuensi <b data-page-node-id="gXu0SV5plQkzDM8Gg2W0yW">konstan</b>,
          ketiga fasa <b data-page-node-id="PtxcIHLei2yG6pxdezeRVk">seimbang</b> dan berbeda 120°, tanpa noise, notch, atau lonjakan.
        </div>
      </div>

      <div class="col" style="--d:.2s" data-page-node-id="cMwszQiE6oKWK5HisoXF0V">
        <div class="figwrap a" style="--d:.2s" data-page-node-id="ZFxGMlKpUSfRASlDNyeVA2">
          <div class="fig" data-page-node-id="c9QxifwAnwevOL1fpO3Fv3"><img src="assets/hioki_wave_anatomy.png" alt="Anatomi gelombang sinusoidal: amplitudo, periode, bentuk gelombang" data-page-node-id="SkC7ECEQuBYVPhNgAdQAXc"></div>
          <div class="figcap" data-page-node-id="GdmwT75L6DMt1XDFACPNZj"><b data-page-node-id="LAIJUE19s5ZSNKkTOqIatw">A</b> = amplitudo (nilai puncak) · <b data-page-node-id="wiS0z8ihiWL9DXRNknPztc">B</b> = satu periode penuh (1 siklus = 1/f) · <b data-page-node-id="KdqG7N7xDdWgVBvKqbOFGr">C</b> = bentuk gelombang · <b data-page-node-id="lyS9PNjfOy3SOcW5RZTFAl">D</b> = setengah siklus</div>
        </div>
        <div class="card a" style="--d:.3s" data-page-node-id="T5HGNq9rfhVG5Lf3tRdy2f">
          <h4 data-page-node-id="ZcTAa6vFWc7osjNaEAbK2E"><span class="ic" data-page-node-id="IP4gsAfA01BUuZ6cui42Wh">∿</span> Gelombang ideal vs. gelombang nyata</h4>
          <svg class="wave-anim" viewBox="0 0 620 132" style="width:100%; height:96px; display:block" data-page-node-id="cTecYp4Oc4BhMhGbviDGYT">
            <line x1="0" y1="66" x2="620" y2="66" stroke="var(--line2)" stroke-width="1.2" stroke-dasharray="5 5" data-page-node-id="psQxLjB63whqrYNgq8qOSO"/>
            <path class="trace" d="M0,66 C38,4 76,4 114,66 C152,128 190,128 228,66 C266,4 304,4 342,66 C380,128 418,128 456,66 C494,4 532,4 570,66 C588,94 604,106 620,110"
                  fill="none" stroke="var(--accent)" stroke-width="4.5" stroke-linecap="round" data-page-node-id="wKeninxzYfEaYsLR5NGCPL"/>
            <circle r="6" fill="var(--accent2)" data-page-node-id="GlW0glrysOJLEgZoil8e58">
              <animateMotion dur="3.2s" repeatCount="indefinite" path="M0,66 C38,4 76,4 114,66 C152,128 190,128 228,66 C266,4 304,4 342,66 C380,128 418,128 456,66 C494,4 532,4 570,66 C588,94 604,106 620,110" data-page-node-id="5VO53wnTUgMuaWbOXVQYKh"/>
            </circle>
          </svg>
          <p style="font-size:12.8px; margin-top:6px" data-page-node-id="dFg7XPlPEVWs9WJUaGzBCa">Ujung gelombang di kanan mulai <b data-page-node-id="wMw0bO2YDiBn8OhabanGwt">menyimpang</b> dari sinus murni — persis seperti gelombang yang akan Anda lihat di layar PQ3100 pada sistem dengan beban non-linear.</p>
        </div>
      </div>
    </div>
  </div>
  <div class="pg" data-page-node-id="ZVMvtfidNTJVEm507RycNJ"></div>
</section>

<!-- ============================ 4 ============================ -->
<section class="slide" data-foot="Blok A · Konsep Dasar" data-title="Definisi Kualitas Daya" data-page-node-id="H4a2E2FujADR1Rxal8GnuZ">
  <div class="s-head" data-page-node-id="1LIdgoLdIyc8Q9nYQx6l6y">
    <div class="s-kicker" data-page-node-id="nE64PSMqRK3BQKZhGkgbdP">Blok A · Konsep Dasar</div>
    <h2 class="s-title" data-page-node-id="HdrtusjZByTaOaW0ma2jRC">Definisi Kualitas Daya</h2>
    <p class="s-sub" data-page-node-id="doPcuRpFOGNofCAhxxahEP">Satu definisi tidak cukup — definisi berubah tergantung <b data-page-node-id="j0XI9boOhsC1hqzVGQ750w">siapa yang bertanya</b> dan <b data-page-node-id="9FvKae69ftIZvweecpjrZ8">untuk keperluan apa</b>.</p>
  </div>
  <div class="s-body" data-page-node-id="oeLneZr0CYqseQR6kG420A">
    <table class="tbl a" style="--d:.06s" data-page-node-id="VE9U1I0By6I93XwJYLpehq">
      <thead data-page-node-id="ilXtrTQAGnJRZP0jIA9esS"><tr data-page-node-id="SNkkzZowPZkn75HvJeylGL"><th style="width:23%" data-page-node-id="uf11CsGqz5G2BqsT6OgPVu">Sumber / Sudut Pandang</th><th style="width:47%" data-page-node-id="bDHcJs126VoavMF0MdBtWl">Rumusan</th><th data-page-node-id="ic39tj8CeqKznwLFvagBPy">Konsekuensi praktis</th></tr></thead>
      <tbody data-page-node-id="d6RRql0PthcFUhu3FZg4f1">
        <tr data-page-node-id="Q5INsIg2grJBH4H9AXOZiO">
          <td data-page-node-id="sRgVh1u8bSHiSEaAhKwNVT"><b data-page-node-id="oq5nERqTBIDmukjoqKnDyF">IEEE 1159</b><br data-page-node-id="SoIGrcntkCJ4fuCLWmHmH1"><span class="chip" data-page-node-id="wwQfW57LBRQYKe5jjtuklm">Praktik pemantauan</span></td>
          <td data-page-node-id="QQ5Y53lTGMct0pLQpkVLIW">"…<i data-page-node-id="Vxrzg4DdfD7X8XvAFEXirG">the concept of powering and grounding sensitive equipment in a manner that is suitable to the operation of that equipment</i>" — konsep menyuplai dan membumikan peralatan sensitif dengan cara yang sesuai untuk operasi peralatan tersebut.</td>
          <td data-page-node-id="y7HO05cU4MF5kyy0nwUmHv">Fokus pada <b data-page-node-id="89kHmHoJN0HxPgPmIFMRwZ">kesesuaian</b>, bukan pada satu angka. Titik berat pada peralatan dan cara pembumiannya.</td>
        </tr>
        <tr data-page-node-id="vt7KMiAnfqhCf1CYeDzE7A">
          <td data-page-node-id="Zg9a1vBYikG2PdyhJQtvRX"><b data-page-node-id="G4Jep42bQRVBiwwfLl4Hwd">IEC 61000</b> (EMC)<br data-page-node-id="kwIzuNpAKahbQMd1XzCwx8"><span class="chip" data-page-node-id="NjU6grT7sfVxBrRJhY87Ac">Kompatibilitas</span></td>
          <td data-page-node-id="w0Ax18QYUVbxemEdIbVnBH">Kualitas daya = <b data-page-node-id="Tc7dgpQQ5h9WeFzRajEtLp">kompatibilitas elektromagnetik</b>: tingkat gangguan di lingkungan (level kompatibilitas) harus lebih rendah daripada tingkat ketahanan peralatan (level imunitas).</td>
          <td data-page-node-id="vVqFCVPOrsv95Cq5rhGKcz">Menjelaskan mengapa ada beberapa angka untuk "gangguan yang sama" — lihat hierarki di bawah.</td>
        </tr>
        <tr data-page-node-id="mUGBjet9TIwT6TuLUfvtrk">
          <td data-page-node-id="cLhG4hI8vJNRAF4qzwEgat"><b data-page-node-id="pUbxW86xgIYNWl5QwwR1Kd">Operasional</b><br data-page-node-id="pIbhZdVyvCacB6zZjvO57o"><span class="chip vi" data-page-node-id="LgQtEByPlBrophFcNegdPU">Untuk praktikum kita</span></td>
          <td data-page-node-id="rHpGKECVVD8XNBQ2UKI8fR">Ukuran seberapa dekat <b data-page-node-id="W4tB8qYeVYdK9gb4AzIXnB">tegangan</b> dan <b data-page-node-id="wmtiZ7rVFze3Csvu2Ip69L">arus</b> yang diterima peralatan terhadap bentuk idealnya: sinusoidal, amplitudo &amp; frekuensi konstan, fasa seimbang, bebas transient dan distorsi.</td>
          <td data-page-node-id="tIAunPDwTsU7C82HQ1HqhC">Definisi inilah yang dapat <b data-page-node-id="5RezBiuUqpq2uxQsT1NbvN">diukur</b> dengan PQ3100 dan <b data-page-node-id="ugenk3Avd1EIdgNaZvQXMh">dibandingkan</b> dengan standar.</td>
        </tr>
      </tbody>
    </table>

    <div class="g2s fill" data-page-node-id="SsL3i3EiWMl7n6e8KWozMk">
      <div class="card a" style="--d:.18s" data-page-node-id="6fVS9DDJDtp0Qu955wAeyP">
        <h4 data-page-node-id="EE0ahDCjMLqA1iekA1BRUf"><span class="ic" data-page-node-id="tA8qbZDc7RHAF7avDrkTLk">⇅</span> Hierarki level — mengapa angkanya berbeda-beda</h4>
        <table class="tbl tight" style="margin-top:4px" data-page-node-id="YbUmLmf3BwjqRS2HegUsnv">
          <thead data-page-node-id="8PVDhGCvNVZqrStGlsyROB"><tr data-page-node-id="oAKRE8FPxenO9MKzyJpxBC"><th data-page-node-id="BnEfcu7vszD6ftDNRizVsf">Level</th><th data-page-node-id="E4NxEedSmSHHIG1PGRMAUD">Arti</th><th data-page-node-id="ENj6PRoboRjCubcmbeqR2W">Posisi</th></tr></thead>
          <tbody data-page-node-id="t1A6Fl4roGf20YJJrfZ9q1">
            <tr data-page-node-id="cxRHD6gypsW1CXhYW8zfjo"><td data-page-node-id="EmuTSDEVQmHBGSJwFYJpO6"><b data-page-node-id="QKB12rMVEw9KndaKnx8fcV">Kompatibilitas</b></td><td data-page-node-id="FLnNgbm2EEbBLpXuQENjrQ">Tingkat gangguan acuan yang boleh ada di suatu lingkungan</td><td data-page-node-id="ZheHHGVP36pCCfg7iab8MB">Acuan tertinggi</td></tr>
            <tr data-page-node-id="6E1Q7VzDjaDCc6Pk3Xpkox"><td data-page-node-id="MACLnOTk5vZ2zo40uf5ya9"><b data-page-node-id="L56bGMZ3GBXaXOgMOQPObr">Imunitas</b></td><td data-page-node-id="T1gcW9Jso6LBIiX9GAjzTu">Tingkat gangguan yang masih dapat ditahan peralatan</td><td data-page-node-id="VFdBhgNHLvMAFCOa1iXnbh">Lebih tinggi dari kompatibilitas</td></tr>
            <tr data-page-node-id="HG4jHhsR233Pld8xueO0vt"><td data-page-node-id="KhNu9JthpVHjNYbyJF3BXq"><b data-page-node-id="0KkvQvBF8gn8qanhx13jAH">Perencanaan</b></td><td data-page-node-id="LBIdBIAciahHC8DGxfoiEk">Tingkat lokal sebagai acuan menetapkan batas emisi instalasi besar</td><td data-page-node-id="mcB5OgaLuSQ0QqVbUo0kIu">Umumnya lebih rendah</td></tr>
            <tr data-page-node-id="JY29Pge3momTHcXJPlsj4h"><td data-page-node-id="a0SaZXdyNfK01jzaM0tIqw"><b data-page-node-id="YgpaGDMNbzMlcr5hrt0LD9">Batas emisi</b></td><td data-page-node-id="cqtyU33tC75BS79395g1kX">Gangguan yang boleh dipancarkan satu instalasi/peralatan</td><td data-page-node-id="x4Zs5hQmV4cP6jeDKqXmnp">Diturunkan dari level perencanaan</td></tr>
          </tbody>
        </table>
        <p style="font-size:12.3px; margin-top:8px; color:var(--fg3)" data-page-node-id="2SLAJ1Ymj1oRGXhbFhqe36">Sumber: Arrillaga &amp; Watson, <i data-page-node-id="HbSVg17yV6e3MRCDdktk4S">Power System Harmonics</i> (2003), §1.3 — REF-5.</p>
      </div>

      <div class="col a" style="--d:.26s" data-page-node-id="nzlNooc7fIqllHwcc0A2JL">
        <div class="call warn" data-page-node-id="odwXG1lN5uVYrI6Y5h0utT">
          <span class="h" data-page-node-id="cyNBBU1uATKNRhREnICFfj">Aturan emas interpretasi</span>
          Satu angka pengukuran <b data-page-node-id="ReplCSYLnc3zoQnGzvZCta">tidak pernah</b> cukup. Kualitas daya selalu harus dinyatakan sebagai
          <b data-page-node-id="FZlCn6Cl588FupgjjtFaoD">parameter + nilai + durasi/agregasi + lokasi + kondisi sistem</b>.
        </div>
        <div class="g2" style="gap:12px" data-page-node-id="TPDfPcEpIwlt2eAQZJSZhy">
          <div class="card pad-sm flat" data-page-node-id="jJapgbB1Y0EvafHXBbdKMh"><div class="chip gr" data-page-node-id="riYEEortIG9Kcc8qnPai8m">Kualitas SUPLAI</div><p style="font-size:12.8px" data-page-node-id="I7lutypDuCIqOPvEOd66aJ">Tegangan yang <i data-page-node-id="RUeJL72E34ZEw9hvYQxkIW">diberikan</i> jaringan. Menjadi tanggung jawab penyedia listrik.</p></div>
          <div class="card pad-sm flat" data-page-node-id="ZdTxZvcaRD3qPxwMRmzTR2"><div class="chip ro" data-page-node-id="lxEUxRoLdlMKZcQcGQyrWp">Kualitas KONSUMSI</div><p style="font-size:12.8px" data-page-node-id="WBEAVyCuLfu5hJBDLpuFJG">Arus yang <i data-page-node-id="EEC8yzkeoBDLfKSC0GvZrS">ditarik</i> beban. Menjadi tanggung jawab pelanggan.</p></div>
          <div class="card pad-sm flat" data-page-node-id="JE0M7FY43QgsNjv3BxaBDt"><div class="chip" data-page-node-id="57FZddBmoyFq6SLUkBa1Fd">Kualitas PERALATAN</div><p style="font-size:12.8px" data-page-node-id="Dz6knIeTSs7jvxxSUAiRF7">Kemampuan peralatan bertahan (imunitas). Tanggung jawab pabrikan.</p></div>
          <div class="card pad-sm flat" data-page-node-id="ywIn276KVW7p1vXqdFeuIV"><div class="chip a2" data-page-node-id="mHyxiXknJZzDcV4SzzichX">Titik ukur</div><p style="font-size:12.8px" data-page-node-id="aZs084SreJUJqcA51np5vh">PCC, panel distribusi, terminal peralatan — hasil bisa berbeda di setiap titik.</p></div>
        </div>
      </div>
    </div>
  </div>
  <div class="pg" data-page-node-id="s3BVksjRJ0cLXvCS01A45R"></div>
</section>

<!-- ============================ 5 ============================ -->
<section class="slide" data-foot="Blok A · Konsep Dasar" data-title="Mengapa Kita Mengukur Kualitas Daya?" data-page-node-id="aK9vRhworGiXPmUIvF6HGy">
  <div class="s-head" data-page-node-id="3Q3LTmY6tiLxFEU8R3QDci">
    <div class="s-kicker" data-page-node-id="4EUQiMoKmqTXjn2MgGBThI">Blok A · Konsep Dasar</div>
    <h2 class="s-title" data-page-node-id="MPhYkbwtIbuKwwt5u9oBch">Mengapa Kita Mengukur Kualitas Daya?</h2>
    <p class="s-sub" data-page-node-id="z4YgOpzqGwErmjRcbaO5vA">Bukan sekadar memenuhi syarat administratif — pengukuran adalah satu-satunya cara <b data-page-node-id="TKyAWtTkERKsvaAXoQmZGZ">membuktikan penyebab</b>.</p>
  </div>
  <div class="s-body" data-page-node-id="EpqTqCePrcXlHJaEk56APJ">
    <div class="g2s fill" data-page-node-id="RxUpB5tStl8BNrVB2XkJnZ">
      <div class="col a" style="--d:.06s" data-page-node-id="z7U98xlLWiu1Ky99JheNqn">
        <div class="card" data-page-node-id="SJ76u1CCHaS25DRMa0TlcR">
          <h4 data-page-node-id="6e9KKerD9NsctonLi4QlAh"><span class="ic" data-page-node-id="YXZIbIHdDhyuU0ClaYESwM">▲</span> Empat pemicu meningkatnya masalah kualitas daya</h4>
          <ol class="nl" style="margin-top:6px" data-page-node-id="5Ixk4qkuAwJpmtrzvX64KY">
            <li data-page-node-id="JcqATpUdlRiPWznEyfsRgH"><b data-page-node-id="XC7qW9dyuVXDtNf0fEH8LA">Pertumbuhan perangkat elektronika daya</b> — inverter, SMPS, VFD, LED driver. Beban non-linear menghasilkan distorsi dan supraharmonik.</li>
            <li data-page-node-id="5ZBco4S3QgTci69wNYvM5k"><b data-page-node-id="lQjLzC5J64vJ16sZpopHgh">Beban tidak seimbang makin besar</b> — tungku peleburan, rectifier daya besar, las busur.</li>
            <li data-page-node-id="W8xp3klSzE5WYrktyS6boa"><b data-page-node-id="EM3HmdYN8OTnASIrDdnvlh">Distribusi makin kompleks</b> — pembangkit tersebar (PLTS/PLTB) yang tersambung ke jaringan, pengisian kendaraan listrik, penyimpanan energi.</li>
            <li data-page-node-id="1rqJFapeyMJKvN3BgXUeh0"><b data-page-node-id="9jSkGcHjJzhc1TbxBNyv8m">Batas antara penyebab suplai dan beban makin kabur</b> — gangguan muncul di peralatan, tetapi asalnya bisa dari mana saja.</li>
          </ol>
        </div>
        <div class="card" data-page-node-id="PGeNxOK2TS0EN2NBbGC6eD">
          <h4 data-page-node-id="xMREc0XRhKyh8x2QRwCmhB"><span class="ic" data-page-node-id="ygBlzDsYfCJXkk1pQIbBDQ">✕</span> Konsekuensi nyata bila tidak dikelola</h4>
          <ul class="bl tight" data-page-node-id="coakREq6r8zu1PfwEYntyl">
            <li data-page-node-id="tMy5K3E2hh5I4UC4kF0kPh"><b data-page-node-id="QsRAKUrFUrlEbL09Edo5Bd">Harmonisa</b> → reaktor pada kapasitor kompensasi terbakar, kapasitor rusak, trafo &amp; motor panas berlebih.</li>
            <li data-page-node-id="Y0rHL3zKKCAFg1l279zCCB"><b data-page-node-id="ZaksGTKknYa0WszOkyfcE2">Impulse noise &amp; penurunan tegangan</b> → sistem kontrol berbasis komputer berhenti / reset.</li>
            <li data-page-node-id="wXbGqTpmGem3IPL0Pag6dv"><b data-page-node-id="twYIJA2ZYLjT88BvoL5L3R">Rugi energi</b> meningkat → biaya listrik naik tanpa produksi bertambah.</li>
            <li data-page-node-id="WbH4eHoDiVBhmHiAMI5tGb"><b data-page-node-id="eZOew4ZY24VkMKQ5lwJDmy">Umur aset</b> memendek → biaya pemeliharaan dan penggantian naik.</li>
            <li data-page-node-id="idmPc45niPj7NA8GsGOvEC"><b data-page-node-id="S4N8UJmiVgxVqNbtQJT2Au">Risiko K3</b> meningkat → panas berlebih pada kabel dan sambungan.</li>
          </ul>
        </div>
      </div>

      <div class="col" style="--d:.18s" data-page-node-id="Y4kFNWu7IwJOecwG9OkJFT">
        <div class="figwrap a" style="--d:.18s" data-page-node-id="BN6pY2K94rowoZexGuFKsp">
          <div class="fig" data-page-node-id="6lClnrcyj9io9xqiQHkOY3"><img src="assets/hioki_case_powerfluct.jpg" alt="Tren daya dan tegangan hasil pengukuran kualitas daya" data-page-node-id="o0pYaLra9YOZr7f47x14PJ"></div>
          <div class="figcap" data-page-node-id="txI7OTOiIJN7bFmLNIlZac">Tren tegangan &amp; daya hasil perekaman analyzer. Dari tren inilah kita bisa <b data-page-node-id="CIHs2HnqOMZfTfoCRjHoio">menentukan apakah penyebab berada di dalam atau di luar instalasi</b>.</div>
        </div>
        <div class="call idea a" style="--d:.28s" data-page-node-id="80vUyf3D9Vu1dzPosvYoK5">
          <span class="h" data-page-node-id="dkOa3ZCBYEI4mvwXDUYvlO">Pertanyaan yang harus dijawab pengukuran</span>
          Apakah masalahnya berasal dari <b data-page-node-id="i3yzVXq9stNNg9bfMGevjV">sistem penyedia (PLN)</b> atau dari <b data-page-node-id="vFewcFGy0PpUtjQNoSqpKR">sistem pelanggan</b>?
          Tanpa data terukur, perdebatan ini tidak dapat diselesaikan — dan penyelesaian sengketa inilah
          alasan utama lahirnya standar pengukuran seperti <b data-page-node-id="qYsJEwFv7tF9J3TNyYErUE">IEC 61000-4-30</b>.
        </div>
      </div>
    </div>

    <div class="g4 a" style="--d:.36s" data-page-node-id="SFUNMHyA8RDHYfhQEfiIKQ">
      <div class="card pad-sm flat" data-page-node-id="3MkzPuikdVKrQCzCRZcpTo"><div class="chip" data-page-node-id="rTEZOoDQc126UfDIVfGICW">Ekonomi</div><p style="font-size:12.8px" data-page-node-id="HfupsgZD9Hh0ODhP2bFXcK">Menghindari berhentinya produksi dan biaya perbaikan.</p></div>
      <div class="card pad-sm flat" data-page-node-id="POErvgdYsfuUKfVqyIHqVK"><div class="chip gr" data-page-node-id="UAWLL0JmkK7oGQsryQJG72">Teknis</div><p style="font-size:12.8px" data-page-node-id="dFnptxCFhHZSHqVVNqVh4C">Menemukan akar penyebab, bukan hanya gejalanya.</p></div>
      <div class="card pad-sm flat" data-page-node-id="8etCXPkdnNJvA4d9AJvEah"><div class="chip a2" data-page-node-id="10VTnCS1Rfy10UQteWU3bH">Regulasi</div><p style="font-size:12.8px" data-page-node-id="Iv9PQ0TMF2hTJHIufiADVR">Memenuhi kewajiban mutu daya &amp; batas emisi.</p></div>
      <div class="card pad-sm flat" data-page-node-id="XFiDvHld17E3sDseH4MBCX"><div class="chip ro" data-page-node-id="SFZFGMPZSYrWUzkYJEhW3r">K3 &amp; Keandalan</div><p style="font-size:12.8px" data-page-node-id="6RBB8v2BSKyEe5SDMHSJdA">Mencegah panas berlebih, kebakaran, dan kegagalan aset.</p></div>
    </div>
  </div>
  <div class="pg" data-page-node-id="wvjHgk7ufTeBwHzssj6s8B"></div>
</section>

<!-- ============================ 6 ============================ -->
<section class="slide" data-foot="Blok A · Konsep Dasar" data-title="Fenomena Kualitas Daya &amp; Dampaknya" data-page-node-id="B0EGlUKvHH9sqwrsyZ3vmz">
  <div class="s-head" data-page-node-id="G9MfnRuACdIzHFX9Bfr11D">
    <div class="s-kicker" data-page-node-id="aaACSVmYdPJiomSKrmLazS">Blok A · Konsep Dasar</div>
    <h2 class="s-title" data-page-node-id="sF0j2mnU5tLkxA4DsXakux">Fenomena Kualitas Daya &amp; Dampaknya</h2>
    <p class="s-sub" data-page-node-id="9zxd1T2FggaZqV8nH6utzb">Klik setiap kartu untuk membuka penyebab dan dampaknya. Klasifikasi mengikuti <b data-page-node-id="PeyDjZer381471RpDZJk2H">IEEE 1159</b> dan ringkasan HIOKI.</p>
  </div>
  <div class="s-body" data-page-node-id="TlfSjofDTRBaWV9FnxBEof">
    <div class="g4 fill a" style="--d:.06s" data-page-node-id="aKbMUssGeLSKLaiDj0Ntzk">
      <div class="card phen" onclick="this.classList.toggle('open')" data-page-node-id="wkCuHSwRhFRJmkwM26AfnS">
        <span class="ic" data-page-node-id="IXJsOWMdicA9IhZQXOuT9j">📉</span><h4 data-page-node-id="aPhKRasrgTvh5paHLlM7Hk">Voltage Dip (Sag)</h4>
        <p style="font-size:12.3px" data-page-node-id="FcPBLUXHJ400Xowqr6f1uh">Penurunan tegangan sesaat.</p>
        <div class="det" data-page-node-id="b47WBRNliKb3PKu6XuCNJO"><b data-page-node-id="ZtLn41CAyGyi2tpkFBygGk">Penyebab:</b> sambaran petir, hubung singkat ke tanah, arus inrush saat motor besar start.<br data-page-node-id="iAymamBh5cCWfCke31kJvq"><b data-page-node-id="GGM46ZmwGJ8QEUjMCmitZR">Dampak:</b> peralatan stop/reset, lampu mati, motor berubah kecepatan, motor/generator sinkron kehilangan sinkronisasi.</div>
      </div>
      <div class="card phen" onclick="this.classList.toggle('open')" data-page-node-id="mzWmEpjZGBTBxHcRLHqPDo">
        <span class="ic" data-page-node-id="TBLA8ZUYr2jIFDeEhRyLVg">📈</span><h4 data-page-node-id="BlLRennW2fyOa7fxSXKLWh">Voltage Swell (Surge)</h4>
        <p style="font-size:12.3px" data-page-node-id="XvFHMVZ4SEQdNkiCzjGw1S">Kenaikan tegangan sesaat.</p>
        <div class="det" data-page-node-id="7P0CyKp2tWbyG7nSfpzlzs"><b data-page-node-id="f2CNRwkg2wxDw5GIqOxoNN">Penyebab:</b> petir, pembukaan/penutupan sirkuit, switching bank kapasitor, hubung tanah satu fasa, pelepasan beban besar, sambungan PLTS.<br data-page-node-id="rHd0LXnwoo7WWPq8JuFg7g"><b data-page-node-id="J4cODX28eppBP5jUStDid0">Dampak:</b> kerusakan catu daya peralatan, reset mendadak.</div>
      </div>
      <div class="card phen" onclick="this.classList.toggle('open')" data-page-node-id="9wO92BIAVF7kQUOrmCZXBr">
        <span class="ic" data-page-node-id="l53FXH3KOIT6fonaZORBEK">⚡</span><h4 data-page-node-id="5tOWAs3W4OZCooEX4Eb0ki">Transient Voltage</h4>
        <p style="font-size:12.3px" data-page-node-id="CEUnMe5Ao0027E0V6M3meQ">Perubahan tegangan sangat cepat (impulse).</p>
        <div class="det" data-page-node-id="W9BLGTRZuoqT232xoqq4AJ"><b data-page-node-id="1LNeoCj9eAoxCaOOt7Q0hH">Penyebab:</b> petir, masalah kontak, penutupan breaker/relay.<br data-page-node-id="fFGsZ1QXlkqLhdjN46gEhS"><b data-page-node-id="vdBJAHdcQoIsGn3jdeWyOb">Dampak:</b> kerusakan atau reset peralatan di dekat titik kejadian karena tegangan puncaknya tinggi.</div>
      </div>
      <div class="card phen" onclick="this.classList.toggle('open')" data-page-node-id="xJP50LqpsPkhJXUdTp9MkL">
        <span class="ic" data-page-node-id="bJqQdtbske5Wdno4JarRuz">⏻</span><h4 data-page-node-id="ArsFUknqMcyzAKy4lwMU2g">Interruption</h4>
        <p style="font-size:12.3px" data-page-node-id="zRic0NPzgwqufYiBZJpKPE">Pemutusan suplai (sesaat / singkat / lama).</p>
        <div class="det" data-page-node-id="mixX9PwVIZc40R4GER0atC"><b data-page-node-id="DK057q91ElFaoMTBkkZSAD">Penyebab:</b> gangguan jaringan, breaker trip akibat hubung singkat, gangguan petir.<br data-page-node-id="x9KGfegB9FXUKYgGlWhEnc"><b data-page-node-id="3lCjIDvSmN7REH9uuFZMoS">Dampak:</b> peralatan berhenti; UPS dapat menutupi sebagian, tetapi dapat pula menjadi sumber gangguan baru.</div>
      </div>
      <div class="card phen" onclick="this.classList.toggle('open')" data-page-node-id="RrWMNmWQaikSO9vWgC6o5s">
        <span class="ic" data-page-node-id="Av8JqkRNsSHtIMUSZZvgpg">💡</span><h4 data-page-node-id="f2vdbssSVL5u6FJ6CliWGE">Flicker</h4>
        <p style="font-size:12.3px" data-page-node-id="8YNw83IRY4TieAAyqosldu">Fluktuasi tegangan berulang.</p>
        <div class="det" data-page-node-id="kG1G53OGHh3wqGXAEQmlC4"><b data-page-node-id="qJ0M2bt6ouIVnEIiS812Tl">Penyebab:</b> tungku busur, las listrik, beban kendali thyristor, dan kini pengaturan deteksi gagal suplai pada power conditioner PLTS.<br data-page-node-id="JBTOTHckrfoKYoehITRNnz"><b data-page-node-id="6TeL7Lk0MottTO4c1PFkxO">Dampak:</b> kedipan lampu, peralatan malafungsi, rasa tidak nyaman bagi manusia.</div>
      </div>
      <div class="card phen" onclick="this.classList.toggle('open')" data-page-node-id="bHVyC8B0abak7bvVjVB3Cn">
        <span class="ic" data-page-node-id="5RlDB5LRVRLWv7z1BPIuVw">〰</span><h4 data-page-node-id="H4d5WECo20xK0un1kVGNAC">Harmonisa</h4>
        <p style="font-size:12.3px" data-page-node-id="Du3vehGaYvU6biYgtuXISz">Distorsi periodik kelipatan bilangan bulat f<sub data-page-node-id="GHlDiTa1h7FlLAgyZEKFNk">dasar</sub>.</p>
        <div class="det" data-page-node-id="DdKTfk8wFUIoB7vdhX9kM7"><b data-page-node-id="MdTTuuVGl6vOiCDb1iaCG5">Penyebab:</b> perangkat semikonduktor pada catu daya peralatan (rectifier, VFD, SMPS, inverter).<br data-page-node-id="pWRCzvM7R8xruVb8Abhk0F"><b data-page-node-id="EJvaMrB56kE1rPTlvSw0OA">Dampak:</b> panas &amp; noise motor/trafo, reaktor kapasitor kompensasi terbakar, rugi meningkat.</div>
      </div>
      <div class="card phen" onclick="this.classList.toggle('open')" data-page-node-id="7eaADBD8Q1xTnZMscLSY6T">
        <span class="ic" data-page-node-id="RAbm3snjMqtVnXZ9HV5p4H">≋</span><h4 data-page-node-id="oamGMvVO3bBL7ZWOEvCZyQ">Interharmonisa</h4>
        <p style="font-size:12.3px" data-page-node-id="XfXNtZD9BGBlF93Hm0EfkS">Komponen bukan kelipatan bilangan bulat.</p>
        <div class="det" data-page-node-id="wTrXhZ9Q050NNGs1SQ7xvu"><b data-page-node-id="dwZ9G5vOPhSYe66Wpn2zEs">Penyebab:</b> konverter frekuensi statis, cycloconverter, sistem Scherbius, motor induksi, las, tungku busur.<br data-page-node-id="bZKARHjKnBvrQ0GtNgOvtS"><b data-page-node-id="B6401lpgOIZqw73tydM2NX">Dampak:</b> pergeseran titik nol gelombang tegangan → kerusakan, malafungsi, degradasi peralatan.</div>
      </div>
      <div class="card phen" onclick="this.classList.toggle('open')" data-page-node-id="Yo4sUcHqlNmCkjqSdHbn60">
        <span class="ic" data-page-node-id="VzfwiOCGfDLVRk7ZggRgf7">⚖</span><h4 data-page-node-id="Pjc0OmsOEqHBO5i716cRYJ">Unbalance</h4>
        <p style="font-size:12.3px" data-page-node-id="Ah6FtPwBhXoHKaHPdlXxPu">Ketidakseimbangan antar fasa.</p>
        <div class="det" data-page-node-id="WBaz5MjGjHs3XXHNE9ombO"><b data-page-node-id="1ch9AMQXAx9XhA0lVMFgkV">Penyebab:</b> beban antar fasa tidak merata, peralatan beroperasi sebagian, distorsi gelombang, penurunan tegangan, tegangan urutan negatif.<br data-page-node-id="ZEzvK1SFYANfdTHo60gBP8"><b data-page-node-id="OYIlxNdiAcLjYRpQI9kniX">Dampak:</b> motor kehilangan torsi, panas, noise; trafo panas; trip pada breaker 3E; rugi pada kapasitor.</div>
      </div>
    </div>

    <div class="g2s" style="flex:0 0 auto" data-page-node-id="QBWONPF791JBCPxAgJOVsx">
      <div class="card pad-sm flat a" style="--d:.2s" data-page-node-id="meJ0HEKhI8NOjWN1OVn2NZ">
        <div class="row" style="gap:14px; align-items:center" data-page-node-id="Uqi3grSiziQkzZpje9DoeY">
          <div class="fig" style="flex:0 0 46%; padding:6px" data-page-node-id="W58KAM8SIs4JzqfEN7aWF7"><img src="assets/hioki_wave_distortion.png" alt="Gelombang terdistorsi" data-page-node-id="bO1Ver7BO42nLLCQ3tsUQ7"></div>
          <div style="flex:1 1 auto" data-page-node-id="0hbZ1ZaqIdoQMMQm3DlWPA">
            <div class="chip a2" data-page-node-id="WmsDWSTeyFXNKeuuqI5AeQ">Contoh</div>
            <p style="font-size:12.8px; margin-top:5px" data-page-node-id="WjGJU5tQA6D08mLxtmtE9O">Gelombang tegangan yang <b data-page-node-id="UbkxElOQXtTN9m1dxcHlc3">tidak sinusoidal lagi</b> akibat distorsi. Inilah tampilan yang akan Anda lihat pada layar <b data-page-node-id="eCQwV7kFHUoaGZuc70A3EO">WAVE</b> PQ3100 ketika beban non-linear mendominasi.</p>
          </div>
        </div>
      </div>
      <div class="card pad-sm flat a" style="--d:.26s" data-page-node-id="4NjkOcHTOQzAYZClVU8Uaf">
        <div class="row" style="gap:14px; align-items:center" data-page-node-id="6VxCxOAaoRJOg1eRHf5q5j">
          <div class="fig" style="flex:0 0 52%; padding:6px" data-page-node-id="o3WzleO3VxC7544YocN3bE"><img src="assets/yoko_harmonics.png" alt="Penjumlahan gelombang dasar, harmonisa ke-3, dan ke-5" data-page-node-id="g9rApGk0QbhC3992MdhiLs"></div>
          <div style="flex:1 1 auto" data-page-node-id="b4aH0XEY4AU3OdFe50AhNS">
            <div class="chip vi" data-page-node-id="oriEBwuwiEqB4FNulz5NDF">Mekanisme</div>
            <p style="font-size:12.8px; margin-top:5px" data-page-node-id="nGDM0jLaOtTRTDCcFqQbcl">Gelombang dasar + harmonisa ke-3 + harmonisa ke-5 = <b data-page-node-id="xJtvPheBzlWMyuZq9UptwX">gelombang terdistorsi</b>. Distorsi bukan gelombang baru — ia adalah <i data-page-node-id="1RhwqzEl5YxBDGI5C7BQAB">jumlah</i> dari komponen-komponennya.</p>
          </div>
        </div>
      </div>
    </div>
  </div>
  <div class="pg" data-page-node-id="t0jPJEogffGK3GcbnyDypF"></div>
</section>

<!-- ============================ 7 ============================ -->
<section class="slide" data-foot="Blok A · Konsep Dasar" data-title="Bagaimana Kita Mengukur Kualitas Daya?" data-page-node-id="R5m9V4MzzHMpJ4KhCF5tvW">
  <div class="s-head" data-page-node-id="19ZFWh77By2jllmqPqVqvo">
    <div class="s-kicker" data-page-node-id="Lwgr0kW3YduU5yK8W5vFLu">Blok A · Konsep Dasar</div>
    <h2 class="s-title" data-page-node-id="flEAwHik67bVCVhVxavzOg">Bagaimana Kita Mengukur Kualitas Daya?</h2>
    <p class="s-sub" data-page-node-id="3TNANGmFV60Xmx3cCptEiD">Rantai pengukuran lengkap: dari fenomena fisik sampai keputusan rekayasa.</p>
  </div>
  <div class="s-body" data-page-node-id="Ey7Qhtz0OYN1Z0qCfL9j5O">
    <div class="g5 a" style="--d:.05s" data-page-node-id="cnoeiG7AyitIkRbxYGQrdI">
      <div class="step" style="flex-direction:column; align-items:flex-start; gap:4px" data-page-node-id="lMYKrV3xTVtlaKpzGELNrJ"><div class="n" data-page-node-id="pKzQZ1U0gc0R1snStsYvKq">1</div><div class="t" data-page-node-id="7CTpnBPfsZPjA1ASBsJuCF">Fenomena</div><div class="d" data-page-node-id="UfyFfUsV3Jt7reCXzpr22W">Tegangan &amp; arus pada titik ukur</div></div>
      <div class="step" style="flex-direction:column; align-items:flex-start; gap:4px" data-page-node-id="yVQ4eiQjGlM3CrWqy92EIk"><div class="n" data-page-node-id="RMgDtfyWvEqzNRrjfMfkWu">2</div><div class="t" data-page-node-id="SGXGIrFDJs3WWBDzGbpGpO">Sensor</div><div class="d" data-page-node-id="16bptSeoSKWGHCbaZObyFH">Voltage cord, clamp CT, VT/CT</div></div>
      <div class="step" style="flex-direction:column; align-items:flex-start; gap:4px" data-page-node-id="uDv2f08jQRB5GO4k7Z59Wo"><div class="n" data-page-node-id="agFh5zRsp6h2xne9yi1WYL">3</div><div class="t" data-page-node-id="dOXWFDwpjV6kHy6FvJLDsK">Instrumen</div><div class="d" data-page-node-id="1DP1M18qAE934UB2TuBVDC">PQ analyzer (PQ3100) — sampling &amp; kuantisasi</div></div>
      <div class="step" style="flex-direction:column; align-items:flex-start; gap:4px" data-page-node-id="0B8pk3uRAYKoP6l1mpN8wp"><div class="n" data-page-node-id="yTvaWBlsKRHOodx5ECvki6">4</div><div class="t" data-page-node-id="Kz1Uu78DWWQDZnOmuFYxRG">Agregasi</div><div class="d" data-page-node-id="WSCB3aa2p6r7hjsN2mH75R">200 ms / 3 s / 10 menit / 2 jam</div></div>
      <div class="step" style="flex-direction:column; align-items:flex-start; gap:4px" data-page-node-id="mssBaa4grQd4tmZdhykKkx"><div class="n" data-page-node-id="oDFUiFPyfAELylfpk55S9r">5</div><div class="t" data-page-node-id="xfkfMh9D22br0QM75Mz1YF">Rekaman</div><div class="d" data-page-node-id="YIhQzq6rX7UpQHRq5cd2OH">TIME PLOT, event, waveform, SD card</div></div>
    </div>
    <div class="g5 a" style="--d:.14s" data-page-node-id="4ocbSCvBHGZSfqx7ht8tH2">
      <div class="step" style="flex-direction:column; align-items:flex-start; gap:4px" data-page-node-id="olWrS93G0G1OFIqYXhkjVK"><div class="n" data-page-node-id="IgnnUD1xEMQHgcixLKWaJS">6</div><div class="t" data-page-node-id="JLAy0BZhANK8qdIUv35HGS">Analisis</div><div class="d" data-page-node-id="KLNtOnOBRlTDI8A2Lo6VFb">PQ ONE / perangkat lunak</div></div>
      <div class="step" style="flex-direction:column; align-items:flex-start; gap:4px" data-page-node-id="a2RbGSFA4HUxshOhUqISJD"><div class="n" data-page-node-id="KRa4H50B9pKPBADFf4aOje">7</div><div class="t" data-page-node-id="Du9pELcOTuELKAXoAgyF0k">Bandingkan</div><div class="d" data-page-node-id="jdEkukNhvD1NxzcgogGgbr">Terhadap standar &amp; kondisi asesmen</div></div>
      <div class="step" style="flex-direction:column; align-items:flex-start; gap:4px" data-page-node-id="B2BQmnZmaywQ8kt06kkQYg"><div class="n" data-page-node-id="duUdYQLAiUdoPGBPxRfy7O">8</div><div class="t" data-page-node-id="JGKCG6uhBxUbMATd8LBg8A">Interpretasi</div><div class="d" data-page-node-id="qwbnjXDErzF9w8r3CtwUIB">Kaitkan dengan kejadian nyata</div></div>
      <div class="step" style="flex-direction:column; align-items:flex-start; gap:4px" data-page-node-id="hUDYbFzHNIZrcmMPB1lN0J"><div class="n" data-page-node-id="x6TzKEan5l6lwDNqIeILIj">9</div><div class="t" data-page-node-id="oNKRmVZCfYn0A7Y8EnU2P6">Rekomendasi</div><div class="d" data-page-node-id="OOqRhsi7tPrQv0bH9cnKrV">Tindakan perbaikan yang terukur</div></div>
      <div class="step" style="flex-direction:column; align-items:flex-start; gap:4px" data-page-node-id="j1HW9oPaylrIJ8wSdKKNJm"><div class="n" data-page-node-id="cMP7ZTOU6xgeUAs4OtuHef">10</div><div class="t" data-page-node-id="H40TqmqA3l0lHunazd2xEd">Kesimpulan</div><div class="d" data-page-node-id="PbGVivUsWVR8he6z2HcIlj">Jawaban atas pertanyaan awal</div></div>
    </div>

    <div class="g2s fill" data-page-node-id="Bee9nnqJVUN8lfNuE66nrX">
      <div class="figwrap a" style="--d:.22s" data-page-node-id="oHPSgjuSldEitzXI2ovSY0">
        <div class="fig" data-page-node-id="sI1deWcltHEk8oi7kYSATh"><img src="assets/hioki_system_diagram.jpg" alt="Diagram sistem pengukuran kualitas daya HIOKI" data-page-node-id="Ufe6dl46fKRlvDIPvyrJTY"></div>
        <div class="figcap" data-page-node-id="aNtfXAtyqS0AFPG1taQudp">Konfigurasi sistem: instrumen — sensor arus &amp; tegangan — penyimpanan (SD) — komputer &amp; perangkat lunak analisis.</div>
      </div>
      <div class="col a" style="--d:.3s" data-page-node-id="BUBLgt7HXmyHS6TTsqepNY">
        <div class="card" data-page-node-id="HFksEaX5s1IOvovW0qyyR9">
          <h4 data-page-node-id="02nXHfY1hr4Alr3KsZs6yy"><span class="ic" data-page-node-id="cDTqwTpMClLz7QLMyfF3pb">⚙</span> Tiga syarat agar hasil pengukuran SAH</h4>
          <ul class="bl tight" data-page-node-id="08e2t5CzB0corrdn3jJFy1">
            <li data-page-node-id="MH0oRc3jWVGsFQjJzMYtcr"><b data-page-node-id="yFrryVbyyxE4dkGAuRfaDj">Wiring benar</b> — mode pengkabelan sesuai sistem, arah panah clamp menuju beban, hanya satu konduktor per clamp.</li>
            <li data-page-node-id="nWeiEemU4hcq6yzlmU8PRt"><b data-page-node-id="ZiJFWPlsJt1BnUW5vfsoWv">Sensor cocok</b> — rentang arus, kelas akurasi, dan lebar pita sensor sesuai bentuk gelombang yang diukur.</li>
            <li data-page-node-id="KUwDqjiHX0n9vFeD3jwhSv"><b data-page-node-id="sHkiHRIyo68giFcBzuhJYh">Waktu &amp; agregasi benar</b> — jam instrumen akurat, interval agregasi sesuai standar acuan.</li>
          </ul>
        </div>
        <div class="call warn" data-page-node-id="JR1xXOXAX31jpaKsAKe6Yk">
          <span class="h" data-page-node-id="711aKAZkHfe0NSSbU9N6BL">Poin terpenting untuk dibawa ke industri</span>
          <b data-page-node-id="mJjXYGIDZwGWZxb2peU3vF">Kelas pengukuran adalah sifat dari SELURUH konfigurasi</b>, bukan sekadar label pada instrumen.
          Instrumen Class A yang dikabel salah, memakai sensor tidak sesuai, atau jamnya tidak terverifikasi
          <b data-page-node-id="GBMrL1KQlbUxDO342hjleq">tidak menghasilkan pengukuran Class A</b>.
        </div>
      </div>
    </div>
  </div>
  <div class="pg" data-page-node-id="ZhzTnNcTIYNLRELgTVx1DM"></div>
</section>

<!-- ============================ 8 ============================ -->
<section class="slide" data-foot="Blok A · Standar" data-title="Peta Standar Kualitas Daya" data-page-node-id="yM6QK7U0HVKwGHzF1MnzsZ">
  <div class="s-head" data-page-node-id="NB04yokDGVfLbElOmwiVKS">
    <div class="s-kicker" data-page-node-id="ZETLzyzxsYXBZy982xR5Sd">Blok A · Standar &amp; Regulasi</div>
    <h2 class="s-title" data-page-node-id="Swp9QWza7VAMbTXfaATZHW">Peta Standar Kualitas Daya</h2>
    <p class="s-sub" data-page-node-id="9xa3bVlSiBQfJsj6oDzSYg">Langkah pertama dan paling sering dilupakan: bedakan standar <b data-page-node-id="m51OfgT9AhfXHZhQl4idpn">CARA MENGUKUR</b> dari standar <b data-page-node-id="XiMO3mcwNLpKrCcIILW2sL">BATASAN</b>.</p>
  </div>
  <div class="s-body" data-page-node-id="lGhU6E1zzTbLE7xtKTpK9U">
    <table class="tbl a" style="--d:.06s" data-page-node-id="E4HYJFPlB1bhPLP9jk2jwm">
      <thead data-page-node-id="jnhuDulrnIZPRqfUkefIjz"><tr data-page-node-id="bTtZK0PzbIFUX9G0D3t6BV"><th style="width:16%" data-page-node-id="CgqBjnOUeuskDTjsnXALaM">Standar</th><th style="width:30%" data-page-node-id="0ZUYvIBpkNCmVkZCsRoIiE">Mengatur apa</th><th style="width:14%" data-page-node-id="0NEyAZfNLQbukBCwIPCFub">Menetapkan batasan?</th><th data-page-node-id="uPPjxgwcTXDyJFvC5Fgswd">Peran dalam kuliah ini</th></tr></thead>
      <tbody data-page-node-id="qHZZO5oxHdfQkhd1BFDv7w">
        <tr data-page-node-id="dtIJf5kjehAfwgcCtkwfyZ">
          <td data-page-node-id="L7jHHfDAq4mfFS01c6l3fr"><b data-page-node-id="wzzE0UdjCAc0T3zlFiJRHC">IEC 61000-4-30</b><br data-page-node-id="oqlinwCaZquDAUy9w4QYHi"><span class="chip" data-page-node-id="ctApNOAQFPfq50uITA4ZXN">Internasional</span></td>
          <td data-page-node-id="yiCoUHlo0SWtrBIeu7QFBw"><b data-page-node-id="4LYKTxTyP0jiFvzkRz86FA">Cara mengukur</b> kualitas daya pada sistem AC: metode pengukuran, algoritma, akurasi jam, kelas instrumen (A / S)</td>
          <td data-page-node-id="5VdxvxZr68vC9sPCJmsuKg"><span class="no" data-page-node-id="AZhA00FBzBhe1D2IewfB2n">Tidak</span> — hanya menetapkan metode</td>
          <td data-page-node-id="11NMtGIDCiL0nHAd61oPzQ">Dasar validitas <b data-page-node-id="PnDHDrO3SOlTVwzLXplkuG">seluruh</b> pengukuran praktikum. Menentukan apakah hasil Anda dapat dipercaya.</td>
        </tr>
        <tr data-page-node-id="REqveJlUvaNPXbFgW308KH">
          <td data-page-node-id="fewzskuJw2A7PVfN3vJzcw"><b data-page-node-id="Ityfb44HzxcXsnmRSewGjA">IEC 61000-4-7</b><br data-page-node-id="TVt0ovV4Wbk8oGuBTorhMF"><span class="chip" data-page-node-id="FEalfYBuZrHgia51edzBx3">Internasional</span></td>
          <td data-page-node-id="bHwQz1voK66Xc7ma4DXDFO"><b data-page-node-id="dM4PuIAir2WLztciCGrn2G">Cara mengukur</b> harmonisa &amp; interharmonisa: jendela pengukuran, resolusi, pengelompokan orde</td>
          <td data-page-node-id="QyFWkL7vCV5Pk7XBIoijRg"><span class="no" data-page-node-id="dsEMSSpb3E3DRrnFmN8k9Z">Tidak</span></td>
          <td data-page-node-id="rkTpwgYQZJfUMlHxOWgPaN">Menjelaskan bagaimana angka harmonisa yang tampil di layar PQ3100 sebenarnya dibentuk.</td>
        </tr>
        <tr data-page-node-id="FOvGp9mofBA33vgqRSSUUh">
          <td data-page-node-id="e28eSxcynajt9ooNCN0BBk"><b data-page-node-id="CNniQM5vzJzK53lyJXrCzq">IEC 61000-4-15</b><br data-page-node-id="OXCzQkG8FKJggnGg7P1A12"><span class="chip" data-page-node-id="fSoEi8VltliBXO5lTYXe7N">Internasional</span></td>
          <td data-page-node-id="RldnRbFIw5fspy5aZfUPQC">Spesifikasi fungsional &amp; desain <b data-page-node-id="onvyGmaVO22NVYK2cTBHZP">flickermeter</b> — alat yang menghasilkan P<sub data-page-node-id="QFg8Dru7QFcM4USpmDYSHo">st</sub> dan P<sub data-page-node-id="KP91ukSxcf2nD5zKq90SI2">lt</sub></td>
          <td data-page-node-id="kxCylkE9Ki7nBZNQixQU6G"><span class="no" data-page-node-id="p7zne402UauXAfey3CYr2L">Tidak</span></td>
          <td data-page-node-id="vCOMW4Bd155jNru87YtwyI">Dasar pengukuran flicker. Tanpa standar ini, angka flicker antar pabrikan tidak dapat dibandingkan.</td>
        </tr>
        <tr data-page-node-id="cuLeVZlis68JOM1Qe283Uf">
          <td data-page-node-id="cbraJU2FKH4kjBJdkN7QA1"><b data-page-node-id="O0bKmvStzfh1pfqdGA15ad">EN 50160</b><br data-page-node-id="iVN77jzFGnW9TCDcQSs9pT"><span class="chip a2" data-page-node-id="QGDwSHWAgyp5luCcn16sOa">Eropa · CENELEC</span></td>
          <td data-page-node-id="yjmBL2IlRVVQFACW47SHOF"><b data-page-node-id="3oAaQonIMd6Dw1vdhqRgO9">Karakteristik tegangan</b> yang disalurkan jaringan distribusi publik kepada pelanggan pada kondisi operasi normal</td>
          <td data-page-node-id="sePoN9ichrRbF0YYbSBDbZ"><span class="ok" data-page-node-id="XKPmsN0y2bjyG2d9wbBrZQ">Ya</span> — pada parameter tegangan</td>
          <td data-page-node-id="345pPvtwH14OHhOozlo0Hx">Model metodologi <b data-page-node-id="zSaMV696hGWT0pnk52l4Ds">survei jangka panjang</b> (≥ 1 minggu). Menjadi acuan mode EN50160 pada analyzer.</td>
        </tr>
        <tr data-page-node-id="6xAnaWWp8DJYr2SepOuz4t">
          <td data-page-node-id="WiZ4jSadwy2jM0pixLnGnS"><b data-page-node-id="dd5NEttTbEEojpJ6Sb0BRI">IEEE 1159</b><br data-page-node-id="OkfraG4O36J9mBtdWxapWi"><span class="chip vi" data-page-node-id="CL4FKKzx0C9xhsurPuA6Gx">IEEE</span></td>
          <td data-page-node-id="UaAa4JWi1XuewoDlUm1tj9"><b data-page-node-id="Ds7D7rzdNFmpkevPIYBHNz">Praktik pemantauan</b> kualitas daya: klasifikasi fenomena, terminologi, tata cara pemantauan</td>
          <td data-page-node-id="EQs79aJDatqJEYAGRhgnIf"><span class="no" data-page-node-id="7T2nRU7e8kFXGDfYppZTHB">Tidak</span></td>
          <td data-page-node-id="udgXQAO2jygqWYeejZbNla">Sumber resmi <b data-page-node-id="92DgwGcJcKGYToX10xARHe">terminologi</b> saat dua buku berbeda pendapat. Acuan penamaan fenomena pada slide 6.</td>
        </tr>
        <tr data-page-node-id="tqPSaIiGGBV16nd4V7oYE9">
          <td data-page-node-id="H47JzVkj9nC7YETFABwEyJ"><b data-page-node-id="l7H8X91vUDaNqFymUVFsPk">IEEE 519</b><br data-page-node-id="4xraZgF5WHS6RruFnyLjtS"><span class="chip vi" data-page-node-id="GMaexjw63wCbmIasy9QqIV">IEEE</span></td>
          <td data-page-node-id="qlHvnsirIDo1AXxG3qpRuE"><b data-page-node-id="rnzxxfH1Hv42SmFJiuuqCY">Pengendalian harmonisa</b> pada sistem tenaga: batas distorsi arus di titik PCC dan batas distorsi tegangan</td>
          <td data-page-node-id="GIlSZospIJGhBbLVKRD0NE"><span class="ok" data-page-node-id="AT6kjcyaq1Ep9eXgJHBr2q">Ya</span> — arus &amp; tegangan</td>
          <td data-page-node-id="VGCPwLLqEHYgv2iqW8vbi1">Contoh paling jelas bahwa batas bergantung pada <b data-page-node-id="ZSZd4COp7h6wvXUTAcpjNI">kondisi sistem</b> (rasio I<sub data-page-node-id="9Sn3eEj9h6ulDydHG3WHxH">sc</sub>/I<sub data-page-node-id="A54vGgayDu8rffil6q3cHs">L</sub>), bukan angka tunggal.</td>
        </tr>
      </tbody>
    </table>

    <div class="call bad a" style="--d:.2s" data-page-node-id="Zcj9aLmx0Y9pHuitLyCeW1">
      <span class="h" data-page-node-id="6mFzCDLfBqBJCUBRk1WQHh">⚠ Disiplin sitasi — wajib dipatuhi di seluruh mata kuliah ini</span>
      Nilai batas numerik (persentase, durasi, orde harmonisa, indeks) <b data-page-node-id="jgGTdTtxajcbzbgR0HJmUZ">tidak boleh</b> dikutip dari ingatan
      atau dari ringkasan buku teks. Nilai harus diambil langsung dari <b data-page-node-id="6zI8O7olaEAiEoH8MeNe7e">edisi dokumen yang berlaku</b>.
      Setiap kali sebuah nilai belum diverifikasi dari dokumen aslinya, ditandai
      <span class="mono chip ro" data-page-node-id="UBPcshxZu30adNFUoKnREY">BELUM DIVERIFIKASI - E6</span>.
      Untuk konteks Indonesia, dokumen acuan adalah <b data-page-node-id="xasC6uoEfUYA8jiiITyWDr">SPLN D5.004-1:2012</b> (harmonisa, flicker, ketidakseimbangan tegangan),
      <b data-page-node-id="90IANsmauyyx9GdDqAKLUK">SPLN 1:1995</b>, <b data-page-node-id="OrY6oqr2QsJPd7WmI6FfKd">Permen ESDM</b> tentang Tingkat Mutu Pelayanan beserta perubahannya, dan <b data-page-node-id="wZcqwNs9P6HNIbyWN22VkF">SNI 0225:2011 (PUIL)</b>.
    </div>
  </div>
  <div class="pg" data-page-node-id="nO7f218HLFcTwBzIUCIiIO"></div>
</section>

<!-- ============================ 9 ============================ -->
<section class="slide" data-foot="Blok A · Standar" data-title="IEC 61000-4-30, 4-7, 4-15" data-page-node-id="iFiaw6uZRYcoVC8CJe3tbd">
  <div class="s-head" data-page-node-id="poMQVdX7RemZaJCgdJOP6E">
    <div class="s-kicker" data-page-node-id="tfmOxYkqPg6ugmfBmkafli">Blok A · Standar &amp; Regulasi</div>
    <h2 class="s-title" data-page-node-id="CezAiw0yLB8rjrjVuFzNkI">IEC 61000-4-30 · 4-7 · 4-15</h2>
    <p class="s-sub" data-page-node-id="0n7ze6Qccl7cpymMIwDaVd">Keluarga standar yang menentukan <b data-page-node-id="noUZVqtCTjHPmic500qzaE">bagaimana</b> angka kualitas daya dihasilkan.</p>
  </div>
  <div class="s-body" data-page-node-id="n2d6nY8bhFAVrTMvQ9VhM5">
    <div class="g2s fill" data-page-node-id="cqXNeAjciEUrSZ4xSDJNE7">
      <div class="col a" style="--d:.06s" data-page-node-id="jwRaBZQ8UiwXaL2Dwrim0i">
        <div class="card" data-page-node-id="mzpaaeImxrbPEwfPjNJFmE">
          <h4 data-page-node-id="0ZihCWaZjShSfS2fRPnQg2"><span class="ic" data-page-node-id="FsFGcSYH0KP76rCdUJSarK">◉</span> IEC 61000-4-30 — 10 fenomena yang tercakup</h4>
          <p style="font-size:12.8px; margin-bottom:7px" data-page-node-id="tZbyqjvnYusyjKt7Sjl7qb">Cakupan dibatasi pada fenomena yang <b data-page-node-id="sCuk1uij6kqHI3ayeFXc9h">menyebar di sistem suplai</b>:</p>
          <div class="g2" style="gap:6px 14px" data-page-node-id="u62LqoOmde4S1uSesPp0D4">
            <ul class="bl tight" style="gap:5px" data-page-node-id="PsWIL1Xu3EkvrpsFDkREnq">
              <li data-page-node-id="dXCWC08VK3ZWWMeuaMDCdh">Frekuensi</li>
              <li data-page-node-id="VTuB0F6kXB4jSQe04JFXNE">Amplitudo tegangan suplai (RMS)</li>
              <li data-page-node-id="XKMiKYHLPBoLom72MsPjxC">Flicker</li>
              <li data-page-node-id="vxDgZjyrivxV99NlI098Pt">Dip / swell / interruption</li>
              <li data-page-node-id="5WpS4ghHLV4N5N8LmA8dQt">Tegangan transient</li>
            </ul>
            <ul class="bl tight" style="gap:5px" data-page-node-id="69EOZUMBBDkoy6IKDJz3Pd">
              <li data-page-node-id="HfKhjnPpeEwgECsgpFzVeA">Ketidakseimbangan tegangan</li>
              <li data-page-node-id="FCiMgdVPbfxenq9mSYwlfA">Tegangan harmonisa</li>
              <li data-page-node-id="gzm10dgkq7EnuQHMErBk6X">Tegangan interharmonisa</li>
              <li data-page-node-id="QyKPu9lyZXgtsgsXFqUyA3">Sinyal pembawa pada tegangan suplai</li>
              <li data-page-node-id="CIAAVKn4Iya2yy3lFp5yqu">Fluktuasi tegangan cepat</li>
            </ul>
          </div>
        </div>
        <div class="card" data-page-node-id="USQFfYVcHQMf0KGjHnqyiT">
          <h4 data-page-node-id="eKBCDyx72VEY1EhcqObyU5"><span class="ic" data-page-node-id="eeogDLQTkgVweK7NOcWUEB">⌁</span> IEC 61000-4-7 &amp; IEC 61000-4-15</h4>
          <ul class="bl tight" data-page-node-id="R6WXfFpv0DUeQuOFgGaUe7">
            <li data-page-node-id="SvWsWchzYvA3ZbqxAo4F3w"><b data-page-node-id="nHJtJyaZBHAUfKGtMOq5Wi">IEC 61000-4-7</b> — panduan umum pengukuran <b data-page-node-id="DAhBjcHOsNRQqQWPCnAdtz">harmonisa dan interharmonisa</b> serta instrumennya. Menetapkan jendela pengukuran (10 siklus @50 Hz / 12 siklus @60 Hz), resolusi spektral, dan aturan pengelompokan orde. <b data-page-node-id="EqlaUgdICAHLQm7kq576hh">Inilah alasan angka harmonisa di layar tidak boleh dibandingkan sembarangan</b> bila metode agregasinya berbeda.</li>
            <li data-page-node-id="jmIDqrLgfyfW5DmVRHFDDd"><b data-page-node-id="Ij9PmZM9neO8mMdcoRP29j">IEC 61000-4-15</b> — spesifikasi fungsional dan desain <b data-page-node-id="LihSqRB6WPtuRz10xRnjx2">flickermeter</b>. Menghasilkan <b data-page-node-id="Z3YkVxPy4JcrWVHQQBZH1P">P<sub data-page-node-id="dniSmBXIH5nbUimYLtwUjb">st</sub></b> (evaluasi jangka pendek, umumnya 10 menit) dan <b data-page-node-id="FLgrBtE7y4z2erjd7JtQwW">P<sub data-page-node-id="BZ2Gr8VivvAD985kWOCnjW">lt</sub></b> (jangka panjang, umumnya 2 jam).</li>
          </ul>
        </div>
      </div>

      <div class="col a" style="--d:.18s" data-page-node-id="0YKDjzbzY9n0G8nH1FlVGA">
        <table class="tbl" style="flex:0 0 auto" data-page-node-id="JIYz940TBgjQ5ShxzEeDf9">
          <thead data-page-node-id="1UQNd1tXMeCa0x6wxdJ128"><tr data-page-node-id="KjwDtfvO9xQDU7FVZaTyk6"><th style="width:22%" data-page-node-id="GHrefPMHIy4iPOCq4hjq4I">Kelas</th><th data-page-node-id="v8drosefkXaFpq4yN3hIjU">Peruntukan</th><th style="width:38%" data-page-node-id="glmO76wC8Z6LGgtqCubeCM">Yang ditetapkan</th></tr></thead>
          <tbody data-page-node-id="MBkkV2CGh6Z88yyZAmixBd">
            <tr data-page-node-id="u3uj5pyzU4jsx70byzLrAn">
              <td data-page-node-id="mClyNeVYe5wt2V55zaVycD"><b style="color:var(--green)" data-page-node-id="zpi86aRTltMtRUF8BF6fAC">Class A</b></td>
              <td data-page-node-id="CLD8Vnl4zda7d3F0TUoahw">Pengukuran presisi: aplikasi <b data-page-node-id="7GSYJ7fG0MUltermwVGtRC">kontraktual</b>, penyelesaian sengketa, verifikasi kesesuaian standar</td>
              <td data-page-node-id="0FLgpHtHmPl2iNj6MIUYJd">Fungsi &amp; akurasi <b data-page-node-id="woCNLfnZase8VJpC3jfFIa">plus</b> algoritma pengukuran, metode perhitungan RMS, metode pengolahan data, dan <b data-page-node-id="iHgGU0BwvJ0SgpxY0m3IOj">akurasi jam</b></td>
            </tr>
            <tr data-page-node-id="VHYhfmWQJv3FOAUzGvGzBM">
              <td data-page-node-id="9sOu1EpiMFgj88X7YEqNRH"><b style="color:var(--accent2)" data-page-node-id="srqIQFKKMn4x0vYh907ZmR">Class S</b></td>
              <td data-page-node-id="D7FGnKAYLUXOlJcSGsaJkN"><b data-page-node-id="xfOmyitICsb3U30X62Zc9I">Survei kualitatif</b>, troubleshooting, dan aplikasi lain yang tidak menuntut ketidakpastian rendah</td>
              <td data-page-node-id="G4n5cg9WDplRDHEz75b0PX">Persyaratan yang disederhanakan</td>
            </tr>
          </tbody>
        </table>

        <div class="g2" style="gap:12px" data-page-node-id="Fwy4lMuLQBTmfNzYbFc0KT">
          <div class="card pad-sm" data-page-node-id="FSM65tpMbYdMW8R9wHo7a1">
            <div class="chip gr" data-page-node-id="RblvpI7gYFnblgkgU7wKzh">PQ3198</div>
            <p style="font-size:13.2px; margin-top:5px" data-page-node-id="6o7Bhu4IVk9IDRvifNuDG7">Tersertifikasi <b data-page-node-id="VzAPQQHUw7ZFivmUBb9zBR">Class A</b> — untuk pekerjaan kontraktual dan verifikasi standar.</p>
          </div>
          <div class="card pad-sm" data-page-node-id="FTS1TTkiaRUXYQPRrZUi03">
            <div class="chip a2" data-page-node-id="gFpckNgIJnwLGqJqJqRRxB">PQ3100 — alat praktikum kita</div>
            <p style="font-size:13.2px; margin-top:5px" data-page-node-id="0Wbg87YHRP8Fb2qgzKE22z">Menyatakan kesesuaian <b data-page-node-id="Z9Tv2E41NWTkgL269qk99d">Class S</b> menurut pernyataan resmi pabrikan. Sangat memadai untuk <b data-page-node-id="ICy08cXJzNCOM2IVxeBN7w">survei &amp; troubleshooting</b> di laboratorium.</p>
          </div>
        </div>

        <div class="call idea" data-page-node-id="KNJkDgOjb8S3N3EXPTjKRR">
          <span class="h" data-page-node-id="4NO4KZWAOwXudFDYYqC07I">Konsekuensi untuk laporan praktikum</span>
          Karena PQ3100 adalah instrumen <b data-page-node-id="bbrE1QjBGxpSzHEt52RU4B">Class S</b>, hasil pengukuran kita <b data-page-node-id="PdarXbyjxaErZkxLMg4rFo">sah</b> untuk
          survei kualitatif, analisis tren, dan pembelajaran diagnosis. Tetapi hasil tersebut
          <b data-page-node-id="ZCjNeOlL9PN0ykDMWJDY1S">tidak boleh</b> dipresentasikan sebagai pengukuran kontraktual atau sebagai bukti
          penyelesaian sengketa. Menyatakan batas ini secara jujur adalah bagian dari kompetensi
          seorang teknisi — bukan kelemahan.
        </div>
      </div>
    </div>
  </div>
  <div class="pg" data-page-node-id="BLzb8QhvXXvpdESnAhfwnY"></div>
</section>

<!-- ============================ 10 ============================ -->
<section class="slide" data-foot="Blok A · Standar" data-title="EN 50160, IEEE 1159, IEEE 519 &amp; Konteks Indonesia" data-page-node-id="i9D2QIp05wQDjBEA6Dt4r7">
  <div class="s-head" data-page-node-id="d2A2iU7ujCE8XLkhYQ4KXx">
    <div class="s-kicker" data-page-node-id="WncPcpylpgMOJXUgNtdmRv">Blok A · Standar &amp; Regulasi</div>
    <h2 class="s-title" data-page-node-id="wshVRh05suxF2waMnwHQib">EN 50160 · IEEE 1159 · IEEE 519</h2>
    <p class="s-sub" data-page-node-id="VU7L480lnlxgk66PHrOiLS">Tiga standar yang paling sering disalahpahami, ditambah kerangka regulasi Indonesia.</p>
  </div>
  <div class="s-body" data-page-node-id="9R4LnM4Ia3oGXvMAFzIsst">
    <div class="g3 fill a" style="--d:.06s" data-page-node-id="Et1u3CDzaxvynBiYRHUbFJ">
      <div class="card" data-page-node-id="KTKR1BCDmiHGPln6Cb75v5">
        <div class="tag" data-page-node-id="CF4h8WtHw7wWltwqRFBJNv">EN 50160</div>
        <h4 data-page-node-id="JMqUddCHovJgxC5bDUpQCV">Karakteristik Tegangan</h4>
        <p style="font-size:13.2px" data-page-node-id="c9i7VwRLiZXJvArCeyTZq6">Diterbitkan <b data-page-node-id="ijTDQlPN5D6BSH3J33kPTx">CENELEC</b>. Mengatur karakteristik <b data-page-node-id="StjfmAGWQ37GBqBOKZt6o8">tegangan</b> pada terminal pelanggan di jaringan distribusi publik LV &amp; MV, pada <b data-page-node-id="4OH4ahObWS3cFjosQFSuMw">kondisi operasi normal</b>.</p>
        <ul class="bl tight" style="margin-top:8px" data-page-node-id="ONhf07k7bSpHNTJcpJgFXb">
          <li data-page-node-id="FcCVCdexIv4BE9KtgYbIJL">Standar <b data-page-node-id="AUpYW4VEIEjDmvI9xkye2D">tegangan</b> — bukan batas emisi pelanggan</li>
          <li data-page-node-id="dmegqY25lbHfuPZ79JbC9F">Model <b data-page-node-id="cn23IliNBYpnVfKWDN2V3j">survei jangka panjang</b>: lazimnya minimal 1 minggu</li>
          <li data-page-node-id="MuYuGAqi5MP7BeXnP5KVIx">Menjadi acuan mode <b data-page-node-id="BN8A0QKzq4FJe17FqQbVm2">EN50160</b> pada analyzer</li>
        </ul>
        <div class="call warn" style="margin-top:9px; font-size:12.3px" data-page-node-id="QJ8xDFkAzZ9piMawEoRiyo">
          <b data-page-node-id="BC2pDLtHcTkl0WGVphHsYl">Peringatan yurisdiksi:</b> jangan terapkan batas EN 50160 pada instalasi Indonesia
          seolah-olah mengikat. Gunakan sebagai <b data-page-node-id="jPZxNdmYq7CrYGVlJayS2r">model metodologi</b> atau pembanding.
        </div>
      </div>

      <div class="card" data-page-node-id="AegKyIwMoHHMy2e8wz7X2o">
        <div class="tag" data-page-node-id="ccJG1AEJEHOsWms1P33GcB">IEEE 1159</div>
        <h4 data-page-node-id="jy7EJWiJq3B6FX0fzWJEHu">Praktik Pemantauan</h4>
        <p style="font-size:13.2px" data-page-node-id="bybzXWwqYa39O9qWu86Fw0">Rekomendasi praktik untuk <b data-page-node-id="CP05vBnqPwmLICDyKyIhak">memantau</b> kualitas daya: klasifikasi fenomena, terminologi, dan tata cara pemantauan.</p>
        <ul class="bl tight" style="margin-top:8px" data-page-node-id="yasqNLQjcqypsX2FUgGONo">
          <li data-page-node-id="gfQgHaDbMK1tGoO5WWG7IO">Sumber <b data-page-node-id="DhENikMHyyR9Rvfp8ngMx7">klasifikasi fenomena</b> yang dipakai luas: transient, variasi RMS jangka pendek &amp; panjang, ketidakseimbangan, distorsi gelombang, fluktuasi tegangan, variasi frekuensi</li>
          <li data-page-node-id="gag0uf91x1VvxWDbCU883R">Menjadi <b data-page-node-id="dDlRdSfvZFqE48D0ksec89">otoritas terminologi</b> ketika dua sumber berbeda istilah</li>
          <li data-page-node-id="IQWWxHfkV6AH5gmEr8OtBm"><b data-page-node-id="LAs7OYQkao0Tf44KgteUQi">Bukan</b> standar batasan — tidak menetapkan limit</li>
        </ul>
        <div class="call good" style="margin-top:9px; font-size:12.3px" data-page-node-id="kEgZ75HPJCqlFmUmczY7a2">
          Gunakan IEEE 1159 untuk menjawab pertanyaan "ini fenomena apa?" — bukan "ini lulus atau tidak?".
        </div>
      </div>

      <div class="card" data-page-node-id="CU905z4jeyhUsOxcNrxNS8">
        <div class="tag" data-page-node-id="HT5UFm2oyq2m2qEo0qxIcY">IEEE 519</div>
        <h4 data-page-node-id="skkXFtvWYKd8e6TSiuGdBa">Pengendalian Harmonisa</h4>
        <p style="font-size:13.2px" data-page-node-id="cSWtyMUHgldRxMvl6IpuF1">Menetapkan dua jenis batas yang <b data-page-node-id="kciKfDCIc7WVrsmTY5uBuF">sangat berbeda</b>:</p>
        <table class="tbl tight" style="margin-top:7px" data-page-node-id="Df5NS9YcO60fos85eAtwRD">
          <thead data-page-node-id="PGuY2GGHC20hTUKZf9XyfV"><tr data-page-node-id="jUNRW3FD8ENwoKLirwIjd5"><th data-page-node-id="rr7UmyIK95EZZay8m4MpCY">Jenis batas</th><th data-page-node-id="KgVrIgBzM0UrqNpoj0ij6Z">Bergantung pada</th></tr></thead>
          <tbody data-page-node-id="weYr4vuzsoTEQDo9Y9KZAj">
            <tr data-page-node-id="DNLP04PQqZzEwC4RVId1E4"><td data-page-node-id="dQA3IXdoIJRj6I4l7pmFqT"><b data-page-node-id="MvhWE1ULdbKc7IWI09eS2K">Distorsi arus</b> (di titik PCC)</td><td data-page-node-id="FaZjWaNdEPOhFbc7Se8EKw">Rasio arus hubung singkat maksimum terhadap arus beban maksimum (<b data-page-node-id="fnbJI6RTsbkPEk1PSf35Od">I<sub data-page-node-id="sFU6x9YvaVipN9bmUHVb6y">sc</sub>/I<sub data-page-node-id="g6BZf1FzyiGXomE0ifqzEI">L</sub></b>)</td></tr>
            <tr data-page-node-id="u72IhAatCoHukEqrdtOp23"><td data-page-node-id="9fIdm6KLTKQkM4Cbn6YFjp"><b data-page-node-id="8abKf7DYhlUxZAyT4wfhAW">Distorsi tegangan</b> (di PCC)</td><td data-page-node-id="hBisLAEQ6jBGM3GepwEHE3">Nilai tetap menurut level tegangan bus</td></tr>
          </tbody>
        </table>
        <div class="call bad" style="margin-top:9px; font-size:12.3px" data-page-node-id="i0ezET2ITL6mOgWRVeHD3j">
          <b data-page-node-id="j5ZFHVbHPPkmoNet6aK74N">Jebakan klasik:</b> membandingkan <b data-page-node-id="ohpyQzavyk2wMvGGlpZGG5">THD arus</b> hasil ukur dengan batas <b data-page-node-id="5MtMpBI2HRTz2A5fZRyX1J">tegangan</b>,
          atau membandingkan THD dengan batas <b data-page-node-id="yJRJ4qWKXCWXY6rAXYQ7Bi">TDD</b>. Keduanya kesalahan yang membatalkan analisis.
        </div>
      </div>
    </div>

    <div class="card a" style="--d:.2s" data-page-node-id="0tyJf8A8PnNIZXg0wBnV71">
      <h4 data-page-node-id="cITaZl7FtWxKAjI6DWDqFe"><span class="ic" data-page-node-id="E2ILPMmAR4je1TWTK8hEb5">🇮🇩</span> Kerangka regulasi Indonesia — empat lapis yang saling melengkapi</h4>
      <div class="g4" style="gap:11px; margin-top:7px" data-page-node-id="10RoDXAm8hPFWuAwyBNr5N">
        <div class="card pad-sm flat" data-page-node-id="0BXgVz4LkEZzliknA5ruQi">
          <div class="chip ro" data-page-node-id="AbXcA94TXxizBFRrxvLgNB">Lapis 1 · Regulasi</div>
          <p style="font-size:12.3px; margin-top:5px" data-page-node-id="4iDGWtbCXHxcoa8ybBJy63"><b data-page-node-id="Hm2VuKHu1VYWGoHrfsm8G2">Permen ESDM</b> tentang Tingkat Mutu Pelayanan (2017, diubah 2019 dan 2025) + <b data-page-node-id="orrrUBHmpS6Ecf5Sq4oRdb">Kepmen ESDM</b> yang memuat angka tingkat mutu pelayanan. <i data-page-node-id="6LH8hP47MFqiydDKjtYNDl">Mengikat secara hukum.</i></p>
        </div>
        <div class="card pad-sm flat" data-page-node-id="7IPU8zJOGm33TwpAsdlcOg">
          <div class="chip a2" data-page-node-id="rrouUrG9WjszKxlKYA6gKU">Lapis 2 · Standar PLN</div>
          <p style="font-size:12.3px; margin-top:5px" data-page-node-id="0Zp8Ikm55m14uuWHYZzvpP"><b data-page-node-id="R7VlefehCeT2nEmLLbOWMA">SPLN D5.004-1:2012</b> — harmonisa, flicker, ketidakseimbangan tegangan. <b data-page-node-id="9HCjdZnpxLYc5hwoC1gcLf">SPLN 1:1995</b> — tegangan standar. <i data-page-node-id="oWttOImKrNBhHQiWg64Ncf">Mengikat melalui perjanjian sambungan.</i></p>
        </div>
        <div class="card pad-sm flat" data-page-node-id="RzCOcFX0EG4IfsBF74PFk3">
          <div class="chip" data-page-node-id="LZOM05XNIcM3gIzCIHy8CY">Lapis 3 · SNI</div>
          <p style="font-size:12.3px; margin-top:5px" data-page-node-id="6l2bPqVX7HboMExeBp4lDS"><b data-page-node-id="ndPP7L7KTBCIRD4IkubKuL">SNI 0225:2011 (PUIL 2011)</b> + amandemen — instalasi, penampang konduktor, jatuh tegangan, proteksi, pembumian. <i data-page-node-id="v9baD0C8UDD06BqAqQWdxj">Acuan praktik instalasi.</i></p>
        </div>
        <div class="card pad-sm flat" data-page-node-id="hcOHGqcl14FFgppZNspvcD">
          <div class="chip vi" data-page-node-id="yHJD2LB3EW1LvyzHBahrw4">Lapis 4 · Internasional</div>
          <p style="font-size:12.3px; margin-top:5px" data-page-node-id="OSt7XH6OunCyRJliGte6ho"><b data-page-node-id="13HZVXZb8oYezduzkjkFEW">IEC 61000-x</b>, <b data-page-node-id="CynqcU1GLSVQyAbhUMsmj0">IEEE 1159/519</b>, <b data-page-node-id="hcaUVdk5sWkB2nJvixFNFB">EN 50160</b> — dasar teknis yang menjadi rujukan lapis di atasnya.</p>
        </div>
      </div>
      <p style="font-size:12.3px; color:var(--fg3); margin-top:9px" data-page-node-id="btNouVXwC1zCxGeBARhf6V">
        <b data-page-node-id="0xJndJrmw0SnxWFOmGrdtx">Menjawab "batas mana yang berlaku?" bergantung pada siapa yang bertanya dan untuk keperluan apa:</b>
        menilai mutu suplai PLN → kerangka Permen/Kepmen · menilai emisi pelanggan ke jaringan PLN → SPLN D5.004-1:2012 ·
        menilai desain instalasi sendiri → SNI/PUIL · menilai peralatan sebelum dijual → IEC 61000-3-x ·
        menilai keabsahan pengukuran → IEC 61000-4-30.
      </p>
    </div>
  </div>
  <div class="pg" data-page-node-id="oQPpcgEDEJJYC6Ms4wDzN1"></div>
</section>

<!-- ============================ 11 ============================ -->
<section class="slide" data-foot="Blok B · Instrumen &amp; Pengukuran" data-title="Product Overview — HIOKI PQ3100" data-page-node-id="1DXxVGk3PmDwmT5nf9vFL8">
  <div class="s-head" data-page-node-id="ScsIclUgnWFvfpcSF4RsyC">
    <div class="s-kicker" data-page-node-id="PWp6QoVB7cCX1Nil2zglAq">Blok B · Instrumen</div>
    <h2 class="s-title" data-page-node-id="0nJfbwg9pc3YBF6lifZx6K">Product Overview — HIOKI PQ3100</h2>
    <p class="s-sub" data-page-node-id="7fgBYnY2Bey58sTZV7AOeN">Instrumen yang akan dipakai di praktikum: <b data-page-node-id="9xWASIh4k0vARGONaO6phi">Power Quality Logger &amp; Analyzer — Standard</b>, dengan panduan pengaturan langsung di layar.</p>
  </div>
  <div class="s-body" data-page-node-id="NvnkpsJbBPFGiDWn3n7GwE">
    <div class="g2s fill" data-page-node-id="xvA9cnlOxFZAnHbw4tcNZk">
      <div class="col" style="--d:.05s" data-page-node-id="HtZFaK6ZHUE3SWOWXFuIyQ">
        <div class="figwrap a" style="--d:.05s" data-page-node-id="4cE7gXAV8BlihRQ57okScC">
          <div class="fig" style="padding:0; background:transparent; border:none; max-height:338px" data-page-node-id="oMXGw9VwnE5hfYTHAAj3Ru">
            <img src="assets/hioki_pq3100_closeup.jpg" alt="HIOKI PQ3100 dengan clamp sensor terpasang pada panel" data-page-node-id="meBFI5Ko5XFljHIGOFDCCM">
          </div>
          <div class="figcap" data-page-node-id="K586TipksESBqeLLD8pk2E">PQ3100 terpasang pada panel aktif dengan clamp sensor arus dan voltage cord — konfigurasi nyata di lapangan.</div>
        </div>
      </div>

      <div class="col a" style="--d:.16s" data-page-node-id="K4rbKQN9Kc33TULORVcWU0">
        <table class="tbl tight" style="flex:0 0 auto" data-page-node-id="SF4fTCA0GXykTajb00qfi2">
          <thead data-page-node-id="R2NBNgZuhE8kfsXcgigkKm"><tr data-page-node-id="NbHzDFCk7QjgP8W5AJoJ9i"><th style="width:38%" data-page-node-id="wB9sbBzCz4v7YJ4bAa2Tqk">Parameter</th><th data-page-node-id="RpKWrL0ruyt2IX3RaCELvd">Spesifikasi PQ3100</th></tr></thead>
          <tbody data-page-node-id="El1IuLBDtTVoXFBbCXCDRx">
            <tr data-page-node-id="xLFpiCK88WNFoojdA9DaXV"><td data-page-node-id="8rh3EGUuCYUUsYpnVfkouN">Kanal pengukuran</td><td data-page-node-id="eL52SRXMlHQd7nCXiFT66K"><b data-page-node-id="g7VXdxU321qEktGSkZyvH6">4 kanal</b> (CH1–CH4)</td></tr>
            <tr data-page-node-id="a5zUrdKN74oRWSidY8gWIb"><td data-page-node-id="yjOqcoLn9IZXOJshXMOeZ8">Frekuensi dasar / lebar pita</td><td data-page-node-id="qyGJ72SrKKsanRGF6gMCi4">40–70 Hz / ≈ 10 kHz</td></tr>
            <tr data-page-node-id="3QNbE91NvThjem7ybCHVHu"><td data-page-node-id="NkTKRX0XbdZuZUTnUFNnOG">Harmonisa</td><td data-page-node-id="gQeQX7EOjO9cklZx2qGzXC">Orde <b data-page-node-id="sYHRIh9ceb6t88XDtDxmL4">1–30</b> (tegangan &amp; arus) + interharmonisa</td></tr>
            <tr data-page-node-id="xfrKi2rk7Ur5RrxojI2n6h"><td data-page-node-id="IJoZDnc04y2I6Fz6PxSQwQ">Kelas IEC 61000-4-30</td><td data-page-node-id="FLuoAZXEWFMyyR0qzkmOIT"><b style="color:var(--accent2)" data-page-node-id="F5LUbQY33xvwp4HRsKBRca">Class S</b></td></tr>
            <tr data-page-node-id="RihJCYcfBOkWkv5qvdD4A7"><td data-page-node-id="s8bn7ZJPuOWb2X8BbAHZke">Keamanan</td><td data-page-node-id="hS2HwjFeSfW0kI1XL2SiDT"><b data-page-node-id="N2TXAOdkVEmQgpRvyB0fRW">CAT III 1000 V / CAT IV 600 V</b></td></tr>
            <tr data-page-node-id="FKhfIfvKtGgYMVSGdSLo6Q"><td data-page-node-id="rIZFFjr0yzQ4p1WpH0T3B3">Antarmuka</td><td data-page-node-id="4PZ2GgeeuFMfSX0JOGwHBh">USB · Ethernet (LAN) · SD card · RS-232C · terminal event input</td></tr>
            <tr data-page-node-id="PyFFi1u8OUlvEZqgPxE2A9"><td data-page-node-id="kQYctvt3PhthlsygMkPcc0">Perangkat lunak</td><td data-page-node-id="q2gIrH7cKIzLVTqoz3L55P"><b data-page-node-id="NMAXw0dk0nMwvsj3OcwiIS">PQ ONE</b> (analisis lanjutan, gratis) · Gennect One (LAN)</td></tr>
            <tr data-page-node-id="lxytVfp7qN4g4L2d5efbmB"><td data-page-node-id="dgoU8uP19S9UJiDFfNSPQG">Catu daya</td><td data-page-node-id="PyXYcJNFPOq6OLq1tv7hqO">AC adapter + Battery Pack</td></tr>
          </tbody>
        </table>

        <div class="call good" style="font-size:12.8px" data-page-node-id="rTUWFoAy1V2N3aGVRm4C7A">
          <b data-page-node-id="QIJ4YRJu9JG5iwc9U0F5FH">Deteksi simultan:</b> dip · swell · interruption · flicker · unbalance · inrush · fluktuasi frekuensi · transient · pengukuran DC.
        </div>
      </div>
    </div>

    <div class="card a" style="--d:.28s" data-page-node-id="PI7bZSO2ce4NdrHiZVn6sa">
      <h4 data-page-node-id="V9IgwUfnRTxtG5lYBB31UQ"><span class="ic" data-page-node-id="T4mn9mREAgbDH7Sb8uFppw">⇄</span> PQ3100 vs PQ3198 — apa yang berbeda, dan mengapa itu penting</h4>
      <table class="tbl tight" style="margin-top:5px" data-page-node-id="0iHJHbwRBKG3HTXG7OiD6Y">
        <thead data-page-node-id="ubmUnjZT8BZABkgxQ0obaJ"><tr data-page-node-id="sDPzvWmENa2droaZJZQVAo"><th style="width:34%" data-page-node-id="sBGoyFirWHoDYjuJKcTAG1">Fitur / kemampuan</th><th style="width:12%" data-page-node-id="TsKzIWvD6udcAQtjNdi3cb">PQ3100 (Standard)</th><th style="width:12%" data-page-node-id="zPCWJDuxsbDu7nfn3Am4Ul">PQ3198 (Advanced)</th><th data-page-node-id="ckzmcvwI6fenxgQ3ZwiB28">Catatan untuk praktikum</th></tr></thead>
        <tbody data-page-node-id="6yeoU6U6LsGXpkIrxmEV0T">
          <tr data-page-node-id="6c89DXjZciciubhDR4u7o7"><td data-page-node-id="LyZpAAuv0u8SgjeiaSSqfl">Kelas IEC 61000-4-30</td><td data-page-node-id="8REiru2Kwo9Qi2MCZAateA"><b data-page-node-id="3RpdPTE8d5Q3VMPEO3FlHj">Class S</b></td><td data-page-node-id="cSSDcOta1MT3JJEtx57ClQ"><b data-page-node-id="Lhcm9hSH3APca9GlgKPEwl">Class A</b></td><td data-page-node-id="y8KCNVE6HE8SwIsdhwVR2o">Menentukan jenis pekerjaan yang boleh dilakukan.</td></tr>
          <tr data-page-node-id="5iJ6gX6CIofdPCWrt3Kgup"><td data-page-node-id="k5Rly4GbnXD59zrESMFk7q">Harmonisa 0–50 / elemen DC · orde tinggi 2–80 kHz</td><td data-page-node-id="ICyWhqdkS4ljzy75ayaW5P">Orde <b data-page-node-id="PlFQnVdrM3RvjCqHZA6DRc">1–30</b></td><td data-page-node-id="I2A4F4iiQ7HlaTtimB05RW">Orde 0–50 + 2–80 kHz</td><td data-page-node-id="JzhHw7qTmcF4Hb8LNZszUz">Untuk beban SMPS/inverter modern, PQ3198 lebih unggul.</td></tr>
          <tr data-page-node-id="Z8Hde1g8uxqQ4kMmKrxIUm"><td data-page-node-id="tOI1mXOMNPxwPYkqPMVrLh">Sampling cepat untuk tegangan transient</td><td data-page-node-id="QXD8piBsnxG2yJYa0MNnwT"><span class="no" data-page-node-id="CuW4qW1wjAjcXkD57tFMEn">—</span></td><td data-page-node-id="20b6Dx4D0NGFFMVXgbEQI9"><span class="ok" data-page-node-id="TpV7i0f4rYD3AFlXRYKzsX">✓</span></td><td data-page-node-id="isycokeAACxk695rzN4q4x">Transient tetap terekam sebagai event, resolusi puncaknya lebih rendah.</td></tr>
          <tr data-page-node-id="XPDJAdH3ZLLdneKvEFDtMD"><td data-page-node-id="Dq5jep3hrA0e2ihREynfLF">Isolasi antar kanal CH1–CH3 dan CH4</td><td data-page-node-id="L57AJxAQOCtWazj2eqxTjq"><span class="no" data-page-node-id="rzV1s8G22UaxglSXr3AUTG">Tidak terisolasi</span></td><td data-page-node-id="HxpLYfe2sKbhkxDGVx3Q3h"><span class="ok" data-page-node-id="KcefUKZQ5TzxJFqJ5rFrCo">Terisolasi</span></td><td data-page-node-id="e5U9dPTWEDSPQOgtvXb6lq">Berpengaruh saat mengukur sistem + catu daya DC.</td></tr>
        </tbody>
      </table>
    </div>
  </div>
  <div class="pg" data-page-node-id="mS06LOlK4EggNXJ7Xg6d86"></div>
</section>

<!-- ============================ 12 ============================ -->
<section class="slide" data-foot="Blok B · Instrumen" data-title="Bagian, Terminal &amp; Sensor PQ3100" data-page-node-id="WpphM87nIfds1a5KCjQG5g">
  <div class="s-head" data-page-node-id="fS5sBev3YpwV7YKG75TzII">
    <div class="s-kicker" data-page-node-id="kxfOHcfvxUJQnJQFyBP74L">Blok B · Instrumen</div>
    <h2 class="s-title" data-page-node-id="qA6JdATAgBvyWI8hnUVvmx">Bagian, Terminal &amp; Sensor</h2>
    <p class="s-sub" data-page-node-id="LZ7nC1i2xbt2xU1e12YAWE">Kenali setiap tombol sebelum menyentuh panel: <b data-page-node-id="a5dyo42XLyD3pIc5AqP7sy">satu tombol yang salah</b> dapat menghapus data pengukuran berhari-hari.</p>
  </div>
  <div class="s-body" data-page-node-id="diGZzg97HVES9SwW0MhOQh">
    <div class="g2s fill" data-page-node-id="PKMIypGduMzv1dr5YLbuTR">
      <div class="col" style="--d:.05s" data-page-node-id="vfINfEkocCGa1zrPDE7tB7">
        <div class="figwrap a" style="--d:.05s" data-page-node-id="EtGtw0EWlkKwqE3Xo8OMY6">
          <div class="fig" style="padding:0; background:transparent; border:none" data-page-node-id="qwOfNPHaRWo6GDSMadVwn6">
            <img src="assets/hioki_pq3100_panel.jpg" alt="Panel depan PQ3100: layar, tombol menu, dan tombol START/STOP" data-page-node-id="6CFPNBARdmw45KA1Xzsr0A">
          </div>
          <div class="figcap" data-page-node-id="QV7aRyTxNQANca7Z2LrtfU">Panel depan PQ3100: layar warna, tombol menu (MONITOR / TREND / EVENT / WIRING / SETUP / FILE), pad tombol panah + ENTER, ESC, COPY, dan tombol START/STOP.</div>
        </div>
      </div>

      <div class="col a" style="--d:.16s" data-page-node-id="8Qads6CkHY64Crnz6dKekM">
        <table class="tbl tight" style="flex:0 0 auto" data-page-node-id="KDrDhwWtQwyUqjeX4dvtIh">
          <thead data-page-node-id="A3ryOU1UyWfrJQ1mB9Dn3Y"><tr data-page-node-id="4WXubUcBq8ETFx30vsYa9O"><th style="width:26%" data-page-node-id="uF8DtFAjrvhnDKAPyZMIwq">Tombol</th><th data-page-node-id="A55PH3JpDV3QhALiMNv0AA">Fungsi</th></tr></thead>
          <tbody data-page-node-id="bAQPc2NDVFSlpAD7btnm7t">
            <tr data-page-node-id="yWRpV1jBau2KeBi23lAcpJ"><td data-page-node-id="eFfd8ay2hTJ0lzFRSBzc50"><b data-page-node-id="yCZrnp7f5m7PRyK9NRZxKb">MONITOR</b></td><td data-page-node-id="AGx2nO9BFNE75Egl0azr8p">Menampilkan nilai sesaat (instantaneous) &amp; bentuk gelombang</td></tr>
            <tr data-page-node-id="DG8p7yn8IkMkfk0CotlmDA"><td data-page-node-id="n8i7cpmCrQPGSNdQK3fWcl"><b data-page-node-id="WfFymRpY3cBTs2cLcPliOa">TREND</b></td><td data-page-node-id="1azBj5LpjRsQWNsyybouQV">Menampilkan data pengukuran sebagai grafik deret waktu (TIME PLOT)</td></tr>
            <tr data-page-node-id="oa8plG5gYuLCGmnbMlvBRk"><td data-page-node-id="6p5I3KUHizkGpTwtcQA29c"><b data-page-node-id="2Daf18i4j2xacjj5kxHkT0">EVENT</b></td><td data-page-node-id="veVjsmimRhswCnSD2TF8nT">Menampilkan daftar event yang terekam</td></tr>
            <tr data-page-node-id="x2mY1bextFOzqP6OQ7A35X"><td data-page-node-id="eENpHQKGhyu6ESG6ZdJXdg"><b data-page-node-id="52pl0eYnGi1rIh9AGX440P">WIRING</b></td><td data-page-node-id="zhy69rRz9l3ocxR4EJK3mK">Menampilkan/mengubah pengaturan mode pengkabelan &amp; diagram koneksi</td></tr>
            <tr data-page-node-id="Slu8fsk6yVzDpagRz2uycB"><td data-page-node-id="NejAMuiHPyLzUUWDHeS6t8"><b data-page-node-id="TDlO8Y7q0u7hQSEGxbYXho">SETUP</b></td><td data-page-node-id="xuMaGzrfiuHaH4iBjmuEac">Menampilkan pengaturan instrumen (setara layar SYSTEM)</td></tr>
            <tr data-page-node-id="QoqLt1bZ9ptt3wzVXZAQkp"><td data-page-node-id="teCUQ5iNpOBHto3H1Hxov5"><b data-page-node-id="NQ0UAM9YHqhW7ASICQsAPZ">FILE</b></td><td data-page-node-id="2ZNEJjuzzIvMyRm47x3VuH">Operasi file pada SD card: load / save / view / delete / format</td></tr>
            <tr data-page-node-id="dgvwpo3RMSSCDvvA8GnzaO"><td data-page-node-id="cKP9aLx8PgJMSLfueA9CCH"><b data-page-node-id="w5KdnJLCHFOd5fLy6kTxKu">MANU/EVENT</b></td><td data-page-node-id="66ljP71q2WD4EKzcXllLTb">Membuat event secara manual — merekam "snapshot" saat tidak ada gangguan terdeteksi</td></tr>
            <tr data-page-node-id="LNO6s56qcsyMAS3joyupvd"><td data-page-node-id="qFdjmWmhlNBAhzYEZcRQWD"><b data-page-node-id="1iF3a3geIR83v3Z2t43kUw">Pad panah + ENTER<br data-page-node-id="vBzAKTUEDvZR3mqHFZIIJP">ESC · COPY</b></td><td data-page-node-id="dq6HOgJvbxRla2yadcsqgY">Memilih &amp; mengonfirmasi pengaturan · membatalkan perubahan · menyimpan gambar layar</td></tr>
            <tr data-page-node-id="Wh5wbrGvUZiNdk3TfH88tV"><td data-page-node-id="uB3X2aF9Aw8QReQXywxn6w"><b data-page-node-id="7XEPbWHq1fGduWyLaUnzov">START / STOP</b></td><td data-page-node-id="5OqK7Y8B07SWskpG2HD8MI">Memulai dan menghentikan perekaman (LED hijau: berkedip = siaga, menyala tetap = merekam)</td></tr>
          </tbody>
        </table>
      </div>
    </div>

    <div class="g3 a" style="--d:.28s" data-page-node-id="ZPzGzAEhiytAFaz1UlmWCO">
      <div class="card pad-sm" data-page-node-id="HzpcHiEUdb012RAVLvZ7De">
        <div class="chip" data-page-node-id="6Nmzemg00osUhCoCTLGR8P">Terminal tegangan</div>
        <p style="font-size:12.8px; margin-top:5px" data-page-node-id="SigbIM7JWjXGmRnLSifvRq">Masukan <b data-page-node-id="0TsC1NxCnS6hIS8XtAuOOa">U1 · U2 · U3 · N</b>. Jumlah kabel yang dipasang bergantung pada mode pengkabelan yang dipilih.</p>
      </div>
      <div class="card pad-sm" data-page-node-id="4aITh4HI7GwxlEXk2DMONg">
        <div class="chip a2" data-page-node-id="IhdTQ6AtPwRilcL8C8YTMP">Terminal arus</div>
        <p style="font-size:12.8px; margin-top:5px" data-page-node-id="EZzrPgoXZFeMqs1PIDMMvD">Masukan <b data-page-node-id="SpcXo46fcFGHJG2LlyTZGO">CH1 · CH2 · CH3 · CH4</b> untuk clamp sensor. Gunakan <b data-page-node-id="CnzM0WXlCATV49QzEgF8PS">jenis sensor yang sama</b> pada setiap fasa untuk pengukuran daya multifasa.</p>
      </div>
      <div class="card pad-sm" data-page-node-id="GjDZrc70eW4wFYerVnfyrj">
        <div class="chip vi" data-page-node-id="LZYpvumOxK7JVskVquCGHI">Terminal lain</div>
        <p style="font-size:12.8px; margin-top:5px" data-page-node-id="cya2NCucp0npAqAgC2LhmZ">Masukan <b data-page-node-id="hXBIu9fgVB9cFO0oP7YB9P">external event</b>, konektor <b data-page-node-id="BCHIqSz0shHUw0pEFJY7Uo">AC adapter</b>, <b data-page-node-id="8Ybcvf1ld1HdDBI23gOIOT">USB</b>, <b data-page-node-id="FqfnzVA0DfxE3sWVNNAWfS">LAN</b>, slot <b data-page-node-id="s1yA2ouWTbCA1OlPoDGmlB">SD card</b>, dan tombol <b data-page-node-id="zNrwN9wJF956YPxHf52eG3">POWER</b>.</p>
      </div>
    </div>

    <div class="card a" style="--d:.36s" data-page-node-id="qgtsEpg5jKyUCmQGCJgbob">
      <h4 data-page-node-id="2Niqj4uFJA7gjoB6SsDrF5"><span class="ic" data-page-node-id="8CBGBslEoEr1aQtWzhr5wj">⌇</span> Pemilihan clamp sensor — sesuaikan dengan rentang arus yang diukur</h4>
      <div class="g4" style="gap:10px; margin-top:6px" data-page-node-id="G1NN1ozcyyG4KP55jnFj9a">
        <div class="card pad-sm flat" data-page-node-id="MORI64sdHbLDEI5uRJNGUc"><div class="chip" data-page-node-id="L1QA21QYJKWfNGGvb6RY3y">Arus kecil</div><p style="font-size:12.3px; margin-top:4px" data-page-node-id="QoTn5IAY2UmxLYwONXULDs"><b data-page-node-id="CQgguuOJBsS586vcqDDdvo">CT7126</b> — untuk pengukuran arus rendah dengan resolusi baik</p></div>
        <div class="card pad-sm flat" data-page-node-id="gvXBal7Fi1TdFTDocxRQZC"><div class="chip" data-page-node-id="sM2fBpr67gpTa4r6WLHZyH">Arus menengah</div><p style="font-size:12.3px; margin-top:4px" data-page-node-id="RlOJ39hwEImlJSSZPeGYaC"><b data-page-node-id="pUl8W6m5Hb5iOaEtABeVJF">CT7136 / CT7731</b> — rentang umum untuk panel distribusi</p></div>
        <div class="card pad-sm flat" data-page-node-id="bC3HJXEVwUKDwntNUvSWX2"><div class="chip a2" data-page-node-id="bgRUD28HQNzBUqoCjwPPF7">Arus besar</div><p style="font-size:12.3px; margin-top:4px" data-page-node-id="DJqn0nYerCm2Y94P6H6n1Q"><b data-page-node-id="bNU5fDyraS5ipnCcjP6u6Q">CT7045 / CT7742</b> — arus tinggi, konduktor besar</p></div>
        <div class="card pad-sm flat" data-page-node-id="oifPL4lIWEbAH4mwQUglIK"><div class="chip vi" data-page-node-id="dgFIAdS7WRUV96ltmvATFY">Sensor lama</div><p style="font-size:12.3px; margin-top:4px" data-page-node-id="hqsGNqHt0fB9MwkCug3wEh"><b data-page-node-id="NDBBu7FSS31YBIqlh72Dw9">9661 / 9694</b> — melalui kabel konversi <b data-page-node-id="ITzlUqh7n4xBqjZEWdoaln">L9910</b></p></div>
      </div>
      <p style="font-size:12.3px; color:var(--fg3); margin-top:6px" data-page-node-id="jcPSWKApwnp6eKQhL3Ao2w">
        <b data-page-node-id="9INU7wOfYY7fYSHT79csid">Aturan praktis:</b> pilih rentang sensor sehingga arus terukur berada di bagian <b data-page-node-id="B2b8L9BNuMEYJBCQOfqqmz">tengah</b> rentangnya — terlalu besar melemahkan resolusi, terlalu kecil membuat saturasi.
      </p>
    </div>
  </div>
  <div class="pg" data-page-node-id="vI6ALclLYBmo7cEWKV37hB"></div>
</section>

<!-- ============================ 13 ============================ -->
<section class="slide" data-foot="Blok B · Persiapan" data-title="Persiapan Pengukuran (Measurement Preparations)" data-page-node-id="Psn6mLPqyX3fAfD3YOHV0b">
  <div class="s-head" data-page-node-id="JRxzVOtY2TR6sMaVjLuQK7">
    <div class="s-kicker" data-page-node-id="0yylmiXj6R2JdwwfFkEXm7">Blok B · Persiapan Pengukuran</div>
    <h2 class="s-title" data-page-node-id="mffL4TYzzoqoSt1wgixdvs">Persiapan Pengukuran</h2>
    <p class="s-sub" data-page-node-id="ph1EOEwrsZGYE1eWnJfG1u">Dua tahap wajib: <b data-page-node-id="rbW20b3dDnTKrtBaD1rKwc">inspeksi pra-operasi</b> (sebelum menyentuh panel) dan <b data-page-node-id="KrggwpghLAPR9iZGIANtOZ">persiapan awal instrumen</b> (sebelum perekaman pertama).</p>
  </div>
  <div class="s-body" data-page-node-id="NGabpivT4ueWse5gHPN2UM">
    <div class="g2s fill" data-page-node-id="afqjEOc5fowwxE5kMMc0qz">
      <div class="col a" style="--d:.05s" data-page-node-id="oFLeaUPv5g32iEqB67ukG4">
        <div class="card" data-page-node-id="E6As32hjtAJOyiKUUxtcc5">
          <div class="tag" data-page-node-id="Oa4Y9QkFxaQExvp5P9wRHL">Tahap 1 · Inspeksi pra-operasi</div>
          <h4 data-page-node-id="hBCP7JQR9z1UXpni99hrpB">Sebelum instrumen dihubungkan ke saluran</h4>
          <ol class="nl" style="margin-top:6px" data-page-node-id="WPBIKU2ctclBamJJYZflNb">
            <li data-page-node-id="ZMBpzBt8G1MYY8zI381Dhn"><b data-page-node-id="T8b4HpjxcSCM1IHyi9NSV9">Inspeksi voltage cord.</b> Periksa isolasi: apakah ada logam terbuka atau kerusakan? <b data-page-node-id="OJsf8FDqGX6Sne9zxYoWHk">Jangan gunakan</b> kabel yang rusak — risiko sengatan listrik.</li>
            <li data-page-node-id="njiI8nEaGks9eoLtDiuuKp"><b data-page-node-id="7ZzVNdkEXE9tSFOtDaUt4E">Inspeksi clamp sensor.</b> Apakah clamp retak atau rusak? Apakah muncul pesan galat saat diuji?</li>
            <li data-page-node-id="pF5NqIqYMLBJ48hNp6vSbS"><b data-page-node-id="Xcw2OxqKgYpgiW5DHc7Jte">Inspeksi instrumen.</b> Apakah ada kerusakan fisik yang jelas?</li>
            <li data-page-node-id="D0gpq54nINTHWNNOWg1JSk"><b data-page-node-id="pGAguZfpyhVlMoHDA07zNg">Inspeksi setelah dinyalakan.</b> Apakah tampilan <i data-page-node-id="WiMUYYOzeFkFJI7bQLGFIe">self-test</i> (model + versi) muncul? Apakah layar <b data-page-node-id="lGqWD1ra3aDPfVAYyX2Vu4">[Wiring]</b> tampil setelah self-test selesai?</li>
          </ol>
          <p style="font-size:12.3px; color:var(--fg3); margin-top:8px" data-page-node-id="m9Znx4wKsIuJiECdfyyqcv">
            Jika salah satu pemeriksaan gagal → <b data-page-node-id="DejIn5dLuYW4KcCnfzE42I">hentikan</b>, jangan lanjutkan, dan laporkan ke laboran/dosen.
          </p>
        </div>

        <div class="card" data-page-node-id="1AW0HAVesWFCieYeVWnjwD">
          <h4 data-page-node-id="JNxcNCqBFHAiOBGxNCptfV"><span class="ic" data-page-node-id="27tlKL305WHzIOnFpm2pjh">⛑</span> K3 — tidak bisa dinegosiasikan</h4>
          <ul class="bl tight" data-page-node-id="KSWPIsupjsfoWelId1spOm">
            <li data-page-node-id="GzHAAsiVno0BKqp9Nik3Ev">Gunakan APD sesuai prosedur kerja bertegangan laboratorium.</li>
            <li data-page-node-id="3HBWXHAPxHjAc6EFhKUJ6w">Matikan suplai ke rangkaian yang akan diukur <b data-page-node-id="BV8AW0VhMAIGJmHnK4NAVM">sebelum</b> membuat sambungan.</li>
            <li data-page-node-id="GpELYSJXWW1tZNRcRRDMpQ">Gunakan izin kerja / LOTO dan verifikasi bebas tegangan bila tersedia.</li>
            <li data-page-node-id="l5C402nGDBbIqU0HOa66nJ">Jangan menyentuh terminal VT/CT atau terminal instrumen saat beroperasi.</li>
            <li data-page-node-id="QT5Fu7soFiKngvlVNWR1SU">Bila memakai CT eksternal: <b data-page-node-id="keYQFSnmpbkIBbHH4vCkPt">jangan membuka</b> rangkaian sekunder. Bila memakai VT eksternal: <b data-page-node-id="Yb3RuHVKLdAKJNiUYAAeAT">jangan menghubungsingkatkan</b> sekunder.</li>
            <li data-page-node-id="eBRReCAzrtntyPlRUo0CDc">Salah satu sisi sekunder VT/CT harus dibumikan.</li>
          </ul>
        </div>
      </div>

      <div class="col a" style="--d:.16s" data-page-node-id="BOxNdNCbMu53nPNFube0pv">
        <div class="card" data-page-node-id="qVXEy7kRot31F9mgzDJVp4">
          <div class="tag" data-page-node-id="DQz4OXmYB8LSWGfwNPHjmj">Tahap 2 · Persiapan awal instrumen</div>
          <h4 data-page-node-id="rLwq1FPqOEv4UHnTUsBJOL">Urutan yang harus diikuti</h4>
          <ol class="nl" style="margin-top:6px" data-page-node-id="ZJYCZIa82QVvhDEcch2MTW">
            <li data-page-node-id="pYDtCafZBuCMpfD1fRNsYh"><b data-page-node-id="FR5Sno8Ri2QzBHGieEckDo">Pasang Battery Pack</b> (pertama kali penggunaan). Baterai berfungsi sebagai catu cadangan saat pemadaman — bila tidak terpasang dan terjadi pemadaman, data yang belum tersimpan akan hilang.</li>
            <li data-page-node-id="OdBgW6XoHKXXzhS8t1Jkwu"><b data-page-node-id="44bxoUH5n3LblPySTjppP3">Nyalakan instrumen &amp; set jam (clock).</b> Jam yang salah membuat seluruh analisis korelasi waktu menjadi tidak berarti. Periksa jam <b data-page-node-id="XLEzyaxFROp8w0swBd9BDh">setiap kali</b> sebelum merekam.</li>
            <li data-page-node-id="JufuWxFwDGdBwCw89uICUF"><b data-page-node-id="zSkzh2zmzHAsAhGj978GmI">Pasang SD card</b>, lalu <b data-page-node-id="k9wNIWSLL8ohuoQGpZNFeP">tutup penutupnya</b>. Gunakan SD card yang disetujui pabrikan, dan format melalui instrumen (bukan melalui komputer).</li>
            <li data-page-node-id="CMD7b3yh3ec8Z5JrAXX67V"><b data-page-node-id="ccFsw8MhYHX5KZLlHwBs6n">Hubungkan AC adapter.</b> Matikan instrumen sebelum melepas AC adapter.</li>
            <li data-page-node-id="jC9TNxpjqfAjYmfEjQaq6g"><b data-page-node-id="UZcWCFwQDPBLHVNXsDMLAa">Hubungkan voltage cord &amp; clamp sensor.</b> Beri klip berwarna sesuai kanal agar tidak tertukar.</li>
            <li data-page-node-id="jwnnxt4JlH2PiXXwzKnhwE"><b data-page-node-id="aQfo8v2QfuKpSNxLlN9xan">Nyalakan instrumen, panaskan ≥ 30 menit</b>, lalu lakukan <b data-page-node-id="JLLYVNE1LHyv0PaEvt0Poy">zero adjustment</b>.</li>
            <li data-page-node-id="O0EBr96MTCgSGzwepLnenA"><b data-page-node-id="mqkB9eVfCfI89zkt2UjbBM">Muat file pengaturan</b> bila tersedia (untuk pengukuran berulang dengan konfigurasi yang sama).</li>
          </ol>
        </div>

        <div class="call warn" data-page-node-id="GgFzgVxnGb8iVKo9AxZhxW">
          <span class="h" data-page-node-id="PUM5SR87FRNnURUYvaLlnT">Aturan zero adjustment — sering salah di praktikum</span>
          <ul class="bl tight" style="margin-top:4px" data-page-node-id="WWuX3hVpv14ea4OLGtv27V">
            <li data-page-node-id="FbYTdhpFEqu4sifGV4Ltnh">Lakukan <b data-page-node-id="EFlHZOxpHxxR7BYcOMQuZB">setelah pemanasan minimal 30 menit</b> — bukan langsung setelah dinyalakan.</li>
            <li data-page-node-id="UyZZlUEBZeETDvHN6F2G42">Lakukan <b data-page-node-id="6fG2rGf93mE6LIATxd6Xaq">sebelum clamp dipasang</b> ke saluran yang diukur. Penyesuaian yang benar memerlukan <b data-page-node-id="5YHKY3fF6WkvQH1BIjLNGX">tidak adanya tegangan maupun arus masukan</b>.</li>
            <li data-page-node-id="7K15LvZUAeciUAqypthtIG">Clamp sensor harus <b data-page-node-id="Lo9jLDWKkql0pvicSycV3D">sudah terpasang pada instrumen</b> saat zero adjustment dilakukan.</li>
            <li data-page-node-id="2XML2QzVDfxk9KlTDBftOl">Lakukan pada suhu lingkungan yang masih dalam rentang spesifikasi alat.</li>
            <li data-page-node-id="ann4wbly2Qnowpg1mQmyZf">Tombol operasi dinonaktifkan selama proses berlangsung — tunggu sampai selesai.</li>
          </ul>
        </div>
      </div>
    </div>
  </div>
  <div class="pg" data-page-node-id="0omNmb0SHYXupZEVHVA79X"></div>
</section>

<!-- ============================ 14 ============================ -->
<section class="slide" data-foot="Review Materi · Blok A &amp; B" data-title="KUIS 1 — Review Materi" data-page-node-id="eQLQeXgxN73MzQcnlD14AH">
  <div class="s-head" data-page-node-id="v85Ta4SfgIXWJr8I64Aq06">
    <div class="s-kicker" data-page-node-id="FWk4mjrEjfhEuSJ7GHgnGQ">Review Materi · Kuis 1 dari 2</div>
    <h2 class="s-title" data-page-node-id="cB8uVyYXZyvVLGny8gBd8V">Kuis 1 — Konsep, Standar &amp; Persiapan</h2>
    <p class="s-sub" data-page-node-id="zKxd2iRHRYQDMtzBapDAXX">Klik jawaban yang Anda anggap benar. Umpan balik muncul seketika. Skor: <span id="q1score" data-page-node-id="99wMLAQbsYMP37AiMpnfBU">0 / 5</span></p>
  </div>
  <div class="s-body" data-page-node-id="oDsGOW5uTaOHmqZZRPnb0h">
    <div class="quiz" id="quiz1" style="flex:1 1 auto" data-page-node-id="8dsVHjZnCjkg1cz3m1NYi8">
      <div class="q" data-ans="b" data-page-node-id="lfEaIlQScmKBrDCLfiCcAo">
        <div class="qt" data-page-node-id="jeYzA4OTjYKXE1SNfXbSzU">1. IEC 61000-4-30 terutama mengatur hal berikut…</div>
        <div class="opts" data-page-node-id="Ay51iFHpaC0tJXumGMgiAp">
          <button class="opt" data-k="a" data-page-node-id="ON9QffNMEuC1rkt3KlvLyZ"><span class="lk" data-page-node-id="VpdcgFXPwxvk1oaGFgW9Ev">A</span><span data-page-node-id="NDi1fG6kQmXNlB5IBZq8B1">Nilai batas THD tegangan di titik PCC</span></button>
          <button class="opt" data-k="b" data-page-node-id="cxG8dDpfVhNmuDAX35o6PY"><span class="lk" data-page-node-id="mfzD8jVXMH3wWPKHSl5U0z">B</span><span data-page-node-id="2BgNJrodKow6XctXlEdhJS">Cara mengukur kualitas daya, termasuk kelas instrumen dan akurasi jam</span></button>
          <button class="opt" data-k="c" data-page-node-id="XCSrFdJ88PFfcxLVWqqi7h"><span class="lk" data-page-node-id="doyqESyGRdDP1xpXMzzIbW">C</span><span data-page-node-id="RPTEQRrJQardN1yzYmAg8e">Spesifikasi fungsional dan desain flickermeter</span></button>
          <button class="opt" data-k="d" data-page-node-id="Y0FRxEe5dTfBCVD7mHItuW"><span class="lk" data-page-node-id="2DHHg1FBJ18ORPnPfxnwRH">D</span><span data-page-node-id="uEalPxMHGH4x9mkw7AEOPn">Batas emisi harmonisa arus untuk peralatan rumah tangga</span></button>
        </div>
        <div class="fb" data-page-node-id="6T9mQ1f1E0Kz2ySJLItXC0"><b data-page-node-id="CEYdZjjipzp1VgfyUzhXhU">B.</b> IEC 61000-4-30 adalah standar <i data-page-node-id="tBEVxdJQKTGXVOzkRDtUDk">cara mengukur</i>. Ia menetapkan metode, algoritma, akurasi jam, dan kelas instrumen (A/S) — <b data-page-node-id="uOyAAerPJ4nkwnNRbb5QSK">tetapi tidak menetapkan ambang batas</b>. Batas THD tegangan ada di IEEE 519 / EN 50160; flickermeter di IEC 61000-4-15; emisi arus peralatan di IEC 61000-3-2/3-12.</div>
      </div>

      <div class="q" data-ans="b" data-page-node-id="tsLy8ZQmJDNBp8TB1diuEb">
        <div class="qt" data-page-node-id="0gFrzW2PZsEGeJ5WtaoSDl">2. Untuk pekerjaan kontraktual yang berpotensi menjadi sengketa, instrumen kualitas daya harus…</div>
        <div class="opts" data-page-node-id="9fNf5o4rxUj4S9QQqJIGsM">
          <button class="opt" data-k="a" data-page-node-id="PW8k1yLTiXqilttcelAA4k"><span class="lk" data-page-node-id="KBmPdjocQFG41XJmHI3UCh">A</span><span data-page-node-id="ZPGLTw8A8RWk42xEmSv7P8">Kelas S — karena persyaratannya lebih sederhana</span></button>
          <button class="opt" data-k="b" data-page-node-id="PsZKEEiSZHysYTCcufN5OI"><span class="lk" data-page-node-id="IEjXzBU5CDJT9sulKqXvPF">B</span><span data-page-node-id="Ev6vtCHeERfAZLseFcqxEo">Kelas A — karena algoritma, akurasi, dan jam pengukurannya ditetapkan</span></button>
          <button class="opt" data-k="c" data-page-node-id="UHt2TozQZGQI9BIflRGkCz"><span class="lk" data-page-node-id="UuIaPiBcitlj5DuU0zeWz7">C</span><span data-page-node-id="RgrjECY6GHB8Ld9ziDHRxM">Cukup multimeter true-RMS</span></button>
          <button class="opt" data-k="d" data-page-node-id="EQy8rpwEFb8BvvPXzm9eNz"><span class="lk" data-page-node-id="FGrZbzXFK5DvkUbji8p2qp">D</span><span data-page-node-id="L57hzh3l1SAGde9Idlogss">Cukup power logger perekam tren</span></button>
        </div>
        <div class="fb" data-page-node-id="ipIyzkWNYlLCiBx7fBEK3S"><b data-page-node-id="iLyYGxfx5ECvAAACSPsmXT">B.</b> Kelas A digunakan ketika pengukuran presisi diperlukan — aplikasi kontraktual, penyelesaian sengketa, verifikasi kesesuaian standar. Pada kelas ini, tidak hanya fungsi dan akurasi yang ditetapkan, tetapi juga <b data-page-node-id="U5ThJEJ1gBBxl0C85C6N9F">algoritma pengukuran, metode perhitungan RMS, dan akurasi jam</b>.</div>
      </div>

      <div class="q" data-ans="c" data-page-node-id="0tTmcT5PmmRFkHgqXdH6g7">
        <div class="qt" data-page-node-id="dMhaTOibIZFJWLCkEq6kRt">3. Sebelum melakukan <i data-page-node-id="tBcLPeJfSG1kiHbJjVzXty">zero adjustment</i>, instrumen harus dipanaskan minimal…</div>
        <div class="opts" data-page-node-id="xEV54VI0rGsRbj8BtAEqh3">
          <button class="opt" data-k="a" data-page-node-id="WnCPiCqUKg0OSbpsAyTu4R"><span class="lk" data-page-node-id="MN7oCtBCFQZVOP6JUXX8s6">A</span><span data-page-node-id="0r3sIzpF8EV4xRqN18YOG3">5 menit</span></button>
          <button class="opt" data-k="b" data-page-node-id="DU1zVicEokRgY4P4OhIpzQ"><span class="lk" data-page-node-id="PMWF8ham01CXX30ndKrPet">B</span><span data-page-node-id="i8SF1jGF6tPrRNuLDTrv3v">10 menit</span></button>
          <button class="opt" data-k="c" data-page-node-id="MBLLcgh4P5hLeP8xGAzBE4"><span class="lk" data-page-node-id="lUcYK7hv3mSODRDwGSi8Kp">C</span><span data-page-node-id="X3gTRZduxEAmFXuBFNzE5B">30 menit</span></button>
          <button class="opt" data-k="d" data-page-node-id="CImK6A1aAOyBJrVO4vJc38"><span class="lk" data-page-node-id="5sTuUfl17cm0Y0WUG8b04i">D</span><span data-page-node-id="Hfy0JjjgaC3nM63H0MowB8">Tidak perlu pemanasan</span></button>
        </div>
        <div class="fb" data-page-node-id="jzl52lFJsFm79ixITGxvIx"><b data-page-node-id="dw8sim9d5dcycWuppbcGhQ">C.</b> Instrumen harus dipanaskan <b data-page-node-id="kk1tYTmPNxm1HOwUK4E2nc">minimal 30 menit</b> setelah dinyalakan agar kemampuan pengukuran presisinya tercapai. Zero adjustment yang dilakukan sebelum pemanasan selesai akan menghasilkan penyesuaian yang tidak valid.</div>
      </div>

      <div class="q" data-ans="c" data-page-node-id="yKGDb8MTGJAi3eUotGz9Nv">
        <div class="qt" data-page-node-id="ej2a5WZpTuF749EBsq0RaQ">4. Manakah yang <u data-page-node-id="0UeS071s2GR9qfdtmUmcq9">BUKAN</u> termasuk cakupan fenomena IEC 61000-4-30?</div>
        <div class="opts" data-page-node-id="VxNPgZ5JMJ6p7QFbI81M8n">
          <button class="opt" data-k="a" data-page-node-id="xxB00fL6x05ym3lkRftPzn"><span class="lk" data-page-node-id="Yb03vbRnDtrhtnwm7YW1UH">A</span><span data-page-node-id="PzDzsNvVRwRpFe7d1jMSVZ">Flicker</span></button>
          <button class="opt" data-k="b" data-page-node-id="kPJkui4vhDl5xEVpxgGg7w"><span class="lk" data-page-node-id="Hnl1CJfhHGTtqPVCAQgXUx">B</span><span data-page-node-id="AxPbf6IQ1kTC0qPyss21vq">Ketidakseimbangan tegangan suplai</span></button>
          <button class="opt" data-k="c" data-page-node-id="pNym4poONAPLqN3zT6za6O"><span class="lk" data-page-node-id="jMav5yhFj3B9mp38BBMPRh">C</span><span data-page-node-id="1QGpmPl0yTbtWxFNHQDJup">Harmonisa <u data-page-node-id="QXTOwtEZPWV1P85sj3SCQS">arus</u> yang ditarik beban</span></button>
          <button class="opt" data-k="d" data-page-node-id="G8Zj6t5lTACCgmNiMCHgUj"><span class="lk" data-page-node-id="QbTAY2TsOMw2WEO7qIA5X1">D</span><span data-page-node-id="t6mLASQO1fRQcXrW7pvvTQ">Fluktuasi tegangan cepat</span></button>
        </div>
        <div class="fb" data-page-node-id="CkhtGvOARmSoHbLhFxi8OT"><b data-page-node-id="TIDMIDhVv5E3EBdcFti9Fi">C.</b> Cakupan IEC 61000-4-30 dibatasi pada fenomena yang <b data-page-node-id="wvUHRK2rWtCN8bBzgmALuF">menyebar di sistem suplai</b> — dan daftarnya menyebut <b data-page-node-id="dnYH9ousQjPDRSsRHcTSRn">tegangan</b> harmonisa dan <b data-page-node-id="ilubpaRTkFd7kcviSfHPhc">tegangan</b> interharmonisa. Pengukuran harmonisa arus diatur terpisah (IEC 61000-4-7, dan batasnya di IEEE 519 / SPLN D5.004-1:2012).</div>
      </div>

      <div class="q" data-ans="b" data-page-node-id="QJJWQ3RkiEcGcED21bCEkO">
        <div class="qt" data-page-node-id="lrpZmsHBvDsf1AuBzTpBkw">5. Zero adjustment pada instrumen harus dilakukan…</div>
        <div class="opts" data-page-node-id="RqrFsKbbeExfBGAt0GEVkf">
          <button class="opt" data-k="a" data-page-node-id="OaqZtKFoQzv2vkYs8HXAN3"><span class="lk" data-page-node-id="qKkwya16W1vqsLTirvpiFQ">A</span><span data-page-node-id="e79YsSoymwgLhWti1xfPac">Setelah clamp terpasang pada konduktor berarus</span></button>
          <button class="opt" data-k="b" data-page-node-id="uKKq6yzsOqCQlPNlw1z9Gt"><span class="lk" data-page-node-id="9BpBhVRBSOFdHAiKtZhksZ">B</span><span data-page-node-id="daANpzl3eGcLgmRtIT9PDD">Sebelum clamp dipasang ke saluran ukur, tanpa tegangan maupun arus masukan</span></button>
          <button class="opt" data-k="c" data-page-node-id="Q1y5RJp4gIuxupdtO4Yvjv"><span class="lk" data-page-node-id="Zfd6hnE7MfBMEICf4dluJ3">C</span><span data-page-node-id="d7ypjPOLxChs2PbvbxKAUi">Setelah proses perekaman selesai</span></button>
          <button class="opt" data-k="d" data-page-node-id="2Lb0OtsPrGlAfSzFtfR3PH"><span class="lk" data-page-node-id="72cq83WFjNLyvxtaHDVUVV">D</span><span data-page-node-id="9A8EnAVhbxPfdWqKCadCNd">Hanya sekali seumur hidup alat</span></button>
        </div>
        <div class="fb" data-page-node-id="g93i9eSTRJQL2RIQ0c1HdJ"><b data-page-node-id="FbvIvsBJDR5yQBFefQnaDt">B.</b> Penyesuaian yang benar mensyaratkan <b data-page-node-id="hl0kCyAV8JjiUllyiUpovf">tidak adanya tegangan maupun arus masukan</b>. Karena itu zero adjustment dilakukan <b data-page-node-id="SW5BerdJSDBJKPuye7dNIv">sebelum</b> clamp dipasang pada saluran yang diukur, dengan clamp sensor sudah tersambung ke instrumen.</div>
      </div>
    </div>
  </div>
  <div class="pg" data-page-node-id="Y83rEwC6lIX9ogH1sumYjr"></div>
</section>

<!-- ============================ 15 ============================ -->
<section class="slide" data-foot="Blok B · Konfigurasi" data-title="Konfigurasi Instrumen — Layar SYSTEM &amp; Wiring" data-page-node-id="xkXpuKHsAToy9hh1kLYiQ6">
  <div class="s-head" data-page-node-id="quGgD3m1D6r36Gtwfrr6tZ">
    <div class="s-kicker" data-page-node-id="1ySWsoMShsfvpu2c7Cc4b3">Blok B · Konfigurasi Sebelum Pengukuran</div>
    <h2 class="s-title" data-page-node-id="gs9tWSNmfyPPMZFhUqAl9k">Konfigurasi Instrumen — Layar SYSTEM &amp; Wiring</h2>
    <p class="s-sub" data-page-node-id="exirBHqzguZ2jb6G5rhj3f">Bab ini adalah inti keselamatan sekaligus inti validitas data: <b data-page-node-id="JIhXKj6spncMWLu6xu4dub">konfigurasi menentukan apa yang sebenarnya diukur instrumen</b>.</p>
  </div>
  <div class="s-body" data-page-node-id="L9Q2kpEUS3H5ggZ1w22aUy">
    <div class="g2s fill" data-page-node-id="KIi79xcc4JDGqbcFtp9lin">
      <div class="col a" style="--d:.05s" data-page-node-id="FPNiUBZZwZR9dGQJZ2JNDh">
        <table class="tbl tight" style="flex:0 0 auto" data-page-node-id="tPK2yR7H6c7r90mwSCVoSL">
          <thead data-page-node-id="VXM0BW8XkRyJfAq4zGhRsp"><tr data-page-node-id="ChKrWxrAPVlOHF4gBa3ZMJ"><th style="width:24%" data-page-node-id="JbqhKw20C2SlQ2dltY2SGz">Menu SYSTEM</th><th data-page-node-id="uCcj34YIom7HazWrNSWPBC">Isi pengaturan</th></tr></thead>
          <tbody data-page-node-id="0cGQUus2ua7tpCnamCITZv">
            <tr data-page-node-id="xEdFsGPzjj4MLcDvkDEJcA"><td data-page-node-id="BAEl2XybI52KuWSm6bRVMe"><b data-page-node-id="XX02IPA8wIdjIGLdFtmmvE">Wiring</b></td><td data-page-node-id="LjvHpDIpIvSE9ZLXVxC8GF">Mode koneksi, sensor arus, rasio VT, rasio CT, <b data-page-node-id="9GZWJGtMrgTBTj8JNVCrMt">nama fasa</b> (R/S/T dapat diganti L1/L2/L3 atau U/V/W). <b data-page-node-id="RvQPNaZgVA1tj5QFxqQY4h">Layar ini selalu tampil setelah instrumen dinyalakan.</b></td></tr>
            <tr data-page-node-id="yCjqc9T3AiFFnDY29S4BFo"><td data-page-node-id="H2uo41hQCgG9SWMgAoiSMF"><b data-page-node-id="jP2H1U1KGCiT5lpuQ3WsOK">Measure 1</b></td><td data-page-node-id="fAiqygy9fE52fhr1CgDrQh">Koneksi, sensor arus, rasio VT/CT, rentang arus</td></tr>
            <tr data-page-node-id="70POA7V4al67Etwi1k6bu1"><td data-page-node-id="0X9LqZEI1ZdOgvZcb99cpE"><b data-page-node-id="P0GClX3G6QRdjFMg9NsXN2">Measure 2</b></td><td data-page-node-id="5fvqCFaBFzwD5dfb5nlZ5B">Pengaturan EVENT / TIME PLOT, flicker, filter</td></tr>
            <tr data-page-node-id="Xq5HURoJYVLONhEz0sH9hz"><td data-page-node-id="9hVDRmAXToCJtz45P3OLpN"><b data-page-node-id="EVQrsXTshSPqtS15NYWlmE">Record<br data-page-node-id="yY02alDbS5OBEkQE4kDpUO">Interval</b></td><td data-page-node-id="IlKY62smGPDZVgQtQgiSzk">Item yang direkam, interval perekaman &amp; TIME PLOT, kendali real-time, perekaman berulang</td></tr>
            <tr data-page-node-id="J2H8oMFZFZwBelcAwlEph0"><td data-page-node-id="fMZ5vMa8lNXMBv4cRJNPZx"><b data-page-node-id="PlDxnE1LwF2GyoTk1GnCnl">Time</b></td><td data-page-node-id="5EPOWWrY0E2SBEKmaCPDLc">Waktu mulai/berhenti perekaman, kendali real-time, perekaman berulang</td></tr>
            <tr data-page-node-id="aS6ReWluroOgYt9bpriaXI"><td data-page-node-id="L3Dl2GLSd15rzd1ZKAGVB4"><b data-page-node-id="2DzBfI8rKCSAW2HFcCEnwz">Hardware</b></td><td data-page-node-id="USxKVunCE6M1Ma9yAzK0FK">Bahasa tampilan, warna layar, <b data-page-node-id="TaAwSLjWwBT8hFi6Qs8YuA">jam (clock)</b>, keluaran eksternal, perangkat RS, beep, backlight LCD, reset sistem</td></tr>
            <tr data-page-node-id="DKBOnEavj5l9W9ESrFExAj"><td data-page-node-id="KCMnaUXqWbscdqIUKjfasT"><b data-page-node-id="AlZlQTHTNQEam4Dr8pB8BH">LAN</b></td><td data-page-node-id="REmLYatYvb8oGB61ppj3gZ">Pengaturan jaringan LAN</td></tr>
            <tr data-page-node-id="hwxExIybdMwGRxoWUkAQ5F"><td data-page-node-id="fXBU5CvZ6SYPdus5ULUHwK"><b data-page-node-id="Br0GEFvG8ZuYN0pfb7kVS1">Zero Adjust</b></td><td data-page-node-id="hLNhxzhdKgycsmibdKGgyi">Penyesuaian nol untuk kanal tegangan dan arus</td></tr>
            <tr data-page-node-id="locQWZy111BlbFCFBtJ0KA"><td data-page-node-id="bPXBkbXcTkVmEhZbMCSWmf"><b data-page-node-id="O1Uf8hdfI5QE7d35Il4EC9">VectorArea</b></td><td data-page-node-id="EZ5IvWYpbkzCynrD6SAGUM">Area toleransi diagram vektor: area fasa, area amplitudo, beda fasa U/I</td></tr>
            <tr data-page-node-id="aUQUj7CnmKhbKLN7hCiF80"><td data-page-node-id="s7ihlFBNG968uvZzuAZQpN"><b data-page-node-id="INlGXLTDyKrDg1c3R3Kaeq">Memory</b></td><td data-page-node-id="dhmwdtfGbTFAzXFWSqRUrt">Daftar file pada SD card: Load · Save · View · Delete · Format</td></tr>
          </tbody>
        </table>
      </div>

      <div class="col a" style="--d:.16s" data-page-node-id="KsyeQN4f1ccui8vK7S1bZ5">
        <div class="card" data-page-node-id="TsYlNjajxgROGEOQReC6g6">
          <h4 data-page-node-id="fTAPH4hBkoHqUf9Huwy0BJ"><span class="ic" data-page-node-id="whayjzvLnP6gJPlMWweiGA">🎚</span> Sub-layar ambang EVENT</h4>
          <p style="font-size:12.8px; margin-bottom:6px" data-page-node-id="qIEpIpmvqyY8EpdsVd6wzH">Instrumen menandai sebuah <b data-page-node-id="9aJP1gAsyFh8sfPgaG5OXo">event</b> ketika nilai masukan melewati ambang yang telah ditetapkan. Ambang diatur di sini:</p>
          <table class="tbl tight" data-page-node-id="c34eA2xaaClumwss45XW4a">
            <tbody data-page-node-id="HIoLazvVsmTXAww2hV0rOX">
              <tr data-page-node-id="hOhry5RXgPFPWo3dzi62vB"><td style="width:30%" data-page-node-id="Mj2uCmMWZjZOf5lHxts61Q"><b data-page-node-id="8cyGgtTzFk2GGsiWhWvoot">Voltage 1</b></td><td data-page-node-id="UU2gdXI1N5fCA3zoilJxC3">Frekuensi, swell, dip, interruption, tegangan transient, hysteresis</td></tr>
              <tr data-page-node-id="vBRiS1p20pwkZASPt3lVIc"><td data-page-node-id="pveGSAy6jlBPeHA7kFMHG4"><b data-page-node-id="TBqDGp60Qs5G94Nl49L5Du">Voltage 2</b></td><td data-page-node-id="lHFZQXBqXqyz3pS82tcLey">RMS tegangan, puncak gelombang, fluktuasi DC, THD, komponen harmonisa orde tinggi, faktor ketidakseimbangan</td></tr>
              <tr data-page-node-id="PM3d7Pr52vo2ZR3TqC6t3e"><td data-page-node-id="FxA2ZuwNSNQ1Ue4PHTxA8K"><b data-page-node-id="Q44XoLMEDl43V735V5qZdX">Current</b></td><td data-page-node-id="5sbpngRVcORTnmu6VE5Cys">Inrush current, RMS arus, puncak gelombang, fluktuasi DC, THD, harmonisa orde tinggi, faktor ketidakseimbangan, <b data-page-node-id="Uz1zLh9Gv8eK1jn2jgnZlm">faktor K</b></td></tr>
              <tr data-page-node-id="XJTgsiAmpwnfNWmdTcBHc7"><td data-page-node-id="Dk2Idr6EdzZZVnCioIb1W4"><b data-page-node-id="myFkpEesbpfsuzjTk66Bue">Harmonics</b></td><td data-page-node-id="ijCyb8JoNHJACOfk9JJGud">Ambang untuk harmonisa orde 0–50 (tegangan, arus, daya, fasa)</td></tr>
              <tr data-page-node-id="3kqbRwFwmIxHgeJp8EbEOD"><td data-page-node-id="ZCiKWsEqY1yFiNRsBgAq8m"><b data-page-node-id="fBqfakikAyZ9HWkGOzPqQP">Power/etc</b></td><td data-page-node-id="mBhp556CDbj21BoIBfd5t1">Daya aktif, reaktif, semu, faktor daya; <i data-page-node-id="JXyzouPoMRbFsaST4EZkYb">timer event</i>, <i data-page-node-id="EZo5znkClPMFtiHDVXGOBv">external event</i>, <i data-page-node-id="KcVa5XgSI0mwPDwheMwqMh">continuous event</i></td></tr>
              <tr data-page-node-id="wOpV6MolqMexsEUuEtjhC5"><td data-page-node-id="pzvd8RhUkHGcbhJxG2DsI5"><b data-page-node-id="mURrAbhVJs7vh3plVyMACt">Wave / Event 1–2</b></td><td data-page-node-id="mPDMtpF6m9tXxhwic6oUfE">Ambang pembentukan event dari bentuk gelombang tegangan</td></tr>
            </tbody>
          </table>
        </div>
        <div class="call warn" data-page-node-id="b2Zl1TNORy45Sw77IhYDjn">
          <span class="h" data-page-node-id="KHXYhcBebXTGRLQF9g5Yig">Perhatikan — event ≠ kerusakan</span>
          Event terbentuk karena <b data-page-node-id="B813ARBXdqwv9xiBbABzCq">ambang yang kita tetapkan</b>, bukan karena kerusakan nyata.
          Ambang terlalu ketat → ribuan event palsu; terlalu longgar → gangguan nyata tidak terekam.
          <b data-page-node-id="p3a07KSVnM1Qn5DjL5xOeI">Buka daftar EVENT dan sesuaikan ambangnya.</b>
        </div>
      </div>
    </div>

    <div class="g4 a" style="--d:.28s" data-page-node-id="zJ6QHoaEFdfJsgW4UAzXSE">
      <div class="step" data-page-node-id="ncH2EfM9yWn5w12e0wis47"><div class="n" data-page-node-id="KQmKPFklLKitlBDP97sPNC">1</div><div data-page-node-id="tQJGlgBPEeZfHnt3TlKFZT"><div class="t" data-page-node-id="clvi0RY9La5vmf0W22Mg1k">Pilih mode Wiring</div><div class="d" data-page-node-id="Bp2I5XBLqiB2sVSMhO2b33">Sesuaikan dengan sistem nyata</div></div></div>
      <div class="step" data-page-node-id="HzlvaDcyZ6IzJImKCyvWiR"><div class="n" data-page-node-id="cSDUWXxG0C2gV0k2k2v3V7">2</div><div data-page-node-id="rBPyKrUXVr1RwJnhIZDmfz"><div class="t" data-page-node-id="8Ypxdnd6NKsxlw6NxErqII">Set sensor &amp; rentang</div><div class="d" data-page-node-id="1BnqFz2ZHQ9ipq8ufTPAY4">Sensor arus + rasio VT/CT</div></div></div>
      <div class="step" data-page-node-id="5LqMCCRCPaHWk47edRVBbV"><div class="n" data-page-node-id="jreK3jRj1GWG9qj9fMGbJh">3</div><div data-page-node-id="o2LnwHp8xgScCcjFInxgKH"><div class="t" data-page-node-id="wXfXCOGy2Q56Z59hLtF9H7">Set ambang &amp; interval</div><div class="d" data-page-node-id="2uCbEMhpOailMUZcAO0WEe">Event, TIME PLOT, waktu mulai</div></div></div>
      <div class="step" data-page-node-id="hR09djaCCN25VwxDYPCDcF"><div class="n" data-page-node-id="rE7zeB46EfXaatPFVadeun">4</div><div data-page-node-id="RgqE2ajiTmJDJTIbp0fdmg"><div class="t" data-page-node-id="4pUm6nzi6s2wSVzXlXzph5">Verifikasi lalu START</div><div class="d" data-page-node-id="XtGcUuwt5GmFGvMwsbVyrg">Cek vektor &amp; nilai sesaat</div></div></div>
    </div>
  </div>
  <div class="pg" data-page-node-id="6yvuLxZ3gu6qKTLeJjXNUb"></div>
</section>

<!-- ============================ 16 ============================ -->
<section class="slide" data-foot="Blok B · Wiring" data-title="Circuit Wiring — Konfigurasi Pengkabelan" data-page-node-id="Vl2lZMrFsSn1plwqK3S5iD">
  <div class="s-head" data-page-node-id="GyVZSMDM1uj62y0pRBNG7Z">
    <div class="s-kicker" data-page-node-id="wWtHiHFRdhsw8Q0Zd1gvlK">Blok B · Wiring</div>
    <h2 class="s-title" data-page-node-id="YRf4nKRTqETnQ2YbW6egID">Circuit Wiring — Konfigurasi Pengkabelan</h2>
    <p class="s-sub" data-page-node-id="9dmWeL4fcHEc1bqDl1Ae6R">Instrumen menyediakan <b data-page-node-id="dxlsTZYeTwZP1X6Tgvok2V">8 mode pengkabelan</b>. Klik setiap mode untuk melihat diagram dan aturannya.</p>
  </div>
  <div class="s-body" data-page-node-id="5B9weldydzM2U2CIGh25Lv">
    <div class="tabs a" style="--d:.05s" data-page-node-id="8L94C70S6dMQxjYKuPogCu">
      <button class="tab on" data-wire="w1p2w" data-page-node-id="UzOjFlZZ8birGocjYfOrJp">1P2W</button>
      <button class="tab" data-wire="w1p3w" data-page-node-id="3jDS6R817X2wNmACtQ1HD9">1P3W</button>
      <button class="tab" data-wire="w3p3w" data-page-node-id="YTdpDGkK6KfXPtmDINRrdt">3P3W</button>
      <button class="tab" data-wire="w3p4w" data-page-node-id="H9tXLCLCJGxPIfcwIUVd6x">3P4W</button>
      <button class="tab" data-wire="w3v3a" data-page-node-id="aDYdigkFIUPrKBlpfBtzUn">3V3A</button>
      <button class="tab" data-wire="wmulti" data-page-node-id="b0kTmUHelElfPdNPmO3EzB">Multi-sistem &amp; DC</button>
    </div>

    <div class="fill" style="display:flex; flex-direction:column" data-page-node-id="tlWwOhMeME2Hd6XoOagQCJ">
      <div class="wire-info on g2s fill" id="w1p2w" data-page-node-id="1UiGndpVf1SOZjIKkulRHo">
        <div class="figwrap" data-page-node-id="iJZFYQXq3qoTHowTDHt3XI">
          <div class="fig" style="padding:12px" data-page-node-id="rdpw3UFhnYbwyD9LHASVFL">
            <svg viewBox="0 0 420 240" style="width:100%;max-height:100%" data-page-node-id="1EGLBGR4EgCzF2JHAuFFPU">
              <text x="12" y="24" font-family="sans-serif" font-size="14" font-weight="700" fill="#0b1a2b" data-page-node-id="YdjuEUWXmc90uZftoUF2YJ">1P2W — Single-phase 2-wire</text>
              <line x1="60" y1="70" x2="330" y2="70" stroke="#0b1a2b" stroke-width="2.5" data-page-node-id="HGAMvCnPIbGZv103zFpftC"/>
              <line x1="60" y1="180" x2="330" y2="180" stroke="#0b1a2b" stroke-width="2.5" data-page-node-id="m1QjCnSAgni2QL86VnvK9R"/>
              <circle cx="60" cy="125" r="34" fill="none" stroke="#0b5fa5" stroke-width="2.5" data-page-node-id="PJX37VXVtRPXTe9yjwD3Wc"/>
              <path d="M42,125 a18,12 0 0 1 36,0 a18,12 0 0 1 -36,0" fill="none" stroke="#0b5fa5" stroke-width="2.2" data-page-node-id="bqL7aslEU5NA9wZGBELnOk"/>
              <text x="30" y="176" font-family="sans-serif" font-size="12" fill="#33475e" data-page-node-id="cjyGtw4T4MnHupUr4nHiuZ">Sumber AC</text>
              <rect x="330" y="86" width="56" height="78" rx="5" fill="#e3eefa" stroke="#0b5fa5" stroke-width="2.5" data-page-node-id="EydSNBwf5pwzrFVKQbOmSE"/>
              <text x="336" y="130" font-family="sans-serif" font-size="13" font-weight="700" fill="#0b5fa5" data-page-node-id="Z8SzkdgDVQIz4bahjeuhuC">Beban</text>
              <rect x="150" y="60" width="34" height="20" rx="3" fill="#fde68a" stroke="#9a5b06" stroke-width="2" data-page-node-id="jZKS3158YMiiNABtNL6Rhl"/>
              <text x="152" y="52" font-family="sans-serif" font-size="11" fill="#9a5b06" data-page-node-id="ChLlASUSQ6PtwLhS7k2BAF">U1</text>
              <rect x="150" y="170" width="34" height="20" rx="3" fill="#cbd5e1" stroke="#33475e" stroke-width="2" data-page-node-id="CkR1l8cd9fLRMeNgSzMSba"/>
              <text x="152" y="206" font-family="sans-serif" font-size="11" fill="#33475e" data-page-node-id="LMx9WOcgYcRfONvSUfj9MG">N</text>
              <ellipse cx="120" cy="70" rx="13" ry="19" fill="none" stroke="#0b5fa5" stroke-width="3" data-page-node-id="TbtfJJ4N2Fa161AdAdpWjS"/>
              <text x="96" y="34" font-family="sans-serif" font-size="11" fill="#0b5fa5" data-page-node-id="n1sJe7rZXnTzXaigHwrEtc">clamp CH1</text>
            </svg>
          </div>
        </div>
        <div class="col" data-page-node-id="jD7CAqkFNHr9XUG114q5WN">
          <div class="card" data-page-node-id="2uRLwLZj14wlqHBwuFy4xS">
            <h4 data-page-node-id="CeRvDzBtmOieG0C1dK5Qj8"><span class="ic" data-page-node-id="0ctbhwODjFGGPu3SLxsz9H">▣</span> 1P2W — Satu fasa, dua kawat</h4>
            <ul class="bl tight" data-page-node-id="QjCRR4TCZsrpgl2jlo4P64">
              <li data-page-node-id="ELslEZHMi0Lj0COhKZPmCB"><b data-page-node-id="8odQ9Nb0iJnIRXLYxRIOxX">Pemakaian:</b> instalasi rumah &amp; beban kecil, penerangan, outlet peralatan.</li>
              <li data-page-node-id="XpIGmv8KMtb7OOTW5AF2o5"><b data-page-node-id="s7WDCN6NFYbQr3tb7SfSpI">Sensor:</b> <b data-page-node-id="m3EAuIVzeN6uy7GYcbpJrI">1 clamp</b> (CH1, merah) pada konduktor fasa.</li>
              <li data-page-node-id="gi8PUVWotBvimRkJABVNOH"><b data-page-node-id="7PDHMiVgjGawOMiygWLJ2R">Kabel tegangan:</b> U1 pada fasa, N pada netral.</li>
            </ul>
          </div>
          <div class="call" data-page-node-id="zJQewgQQIDuMbzPsDKU1ZN">
            <span class="h" data-page-node-id="A5wjiTNn58uMpnHCqzkG3k">Cara membaca daya</span>
            P = U<sub data-page-node-id="tR933FKd57ZeLtEdaFX9M0">1N</sub> × I<sub data-page-node-id="madpeO5Ccyau1Qhd5IGw2N">1</sub> × PF. Karena hanya satu kanal yang aktif, hasilnya langsung menunjukkan daya beban tersebut.
          </div>
        </div>
      </div>

      <div class="wire-info g2s fill" id="w1p3w" data-page-node-id="EwUpHy1r8fFDXKWxjbUbc7">
        <div class="figwrap" data-page-node-id="r3nAjPYNfOzbzHD95O6IMr">
          <div class="fig" data-page-node-id="zbFF0ohbPy41BLKvdvJy0E"><img src="assets/yoko_fig19_1p3w.png" alt="Diagram 1 fasa 3 kawat" data-page-node-id="gFT2K9iCTxfDw1Tqix4GiY"></div>
        </div>
        <div class="col" data-page-node-id="1g0Qj3d6HkEh07d3DznhGM">
          <div class="card" data-page-node-id="02wLGifIAJk7ZgZLYiHd7w">
            <h4 data-page-node-id="JJCOaRrDsGlmuf6lTq1Vje"><span class="ic" data-page-node-id="N7kEf3zcDCuk8aQt9KpxCb">▣</span> 1P3W — Satu fasa, tiga kawat (split-phase)</h4>
            <ul class="bl tight" data-page-node-id="Gp2mDkApjKVvJ9DTCiJRWZ">
              <li data-page-node-id="mHVUArNo2hqdvLXDU0wqf8"><b data-page-node-id="2cqYMMDKb9P3f6k8Itvbo5">Pemakaian:</b> sistem dua tegangan dari satu transformator (misalnya 220 V fasa–netral dan 380/440 V antar fasa).</li>
              <li data-page-node-id="bHMaWako7jMPeLZFMZ7WSB"><b data-page-node-id="YztldxtxICo5K1xLxuRw5l">Sensor:</b> <b data-page-node-id="CSW010xxsDfFEHEF2iDIuX">2 clamp</b> — CH1 (merah) pada fasa 1, CH2 (kuning) pada fasa 2.</li>
              <li data-page-node-id="rdiyCRyImAmdK5j2xfP6g2"><b data-page-node-id="VCMgr95LjfYurRG3DWuCCM">Kabel tegangan:</b> U1, U2, dan N.</li>
            </ul>
          </div>
          <div class="call warn" data-page-node-id="AUX4KEJT7S8hVqoRURuFWX">
            <span class="h" data-page-node-id="atBZwq8JPr4XAWXGYYU1UJ">Perhatian</span>
            Konduktor netral <b data-page-node-id="nH9ERVW3tqEv2PxrPEsBVR">tidak</b> boleh dijepit bersama konduktor fasa. Satu clamp hanya boleh melingkupi <b data-page-node-id="uoCxTtOndB70yCEBkb8TQN">satu</b> konduktor.
          </div>
        </div>
      </div>

      <div class="wire-info g2s fill" id="w3p3w" data-page-node-id="hIXWhbsAFZHhRsuLOw6zri">
        <div class="figwrap" data-page-node-id="kl34EOxPHdPGt7CwRaPLKY">
          <div class="fig" data-page-node-id="w9VhHC5dFtjba8G2aULnlg"><img src="assets/yoko_3p3w.png" alt="Diagram 3 fasa 3 kawat metode dua wattmeter" data-page-node-id="jFfcnC69O7dNhAmcdqcNh6"></div>
        </div>
        <div class="col" data-page-node-id="QDT6Q23bhndEY3HxZvmjBg">
          <div class="card" data-page-node-id="4Z8VIWq243oxRu9ETFWp2z">
            <h4 data-page-node-id="sBA1DTSJ61cODVw5kRDpZW"><span class="ic" data-page-node-id="4FeQRIBYBAbcSm4JS1psM6">▣</span> 3P3W — Tiga fasa, tiga kawat</h4>
            <ul class="bl tight" data-page-node-id="NuWUZN267Z0SBmMplbmwAt">
              <li data-page-node-id="uo8oi3GWI10VTrMp6CKd7F"><b data-page-node-id="nzXaOYWoVDBsiYb3fGpd9c">Pemakaian:</b> sistem industri tanpa netral, beban motor tiga fasa.</li>
              <li data-page-node-id="b9e3DQuIBZ3JTv3O90JLww"><b data-page-node-id="kIFETWlij3kYgdgZIC5VfY">Sensor:</b> <b data-page-node-id="mXrYYP8PYGUysSlkTMva6a">3 clamp</b> — CH1 (merah), CH2 (kuning), CH3 (biru).</li>
              <li data-page-node-id="tvlRf9Hgf84gQN133p9NvO"><b data-page-node-id="FfCsRMMHx1cZ5RwAs4b9dQ">Metode:</b> dua wattmeter (<i data-page-node-id="Yt8GuJ4WQ1vMiy7yHKFuls">two-wattmeter method</i>) — daya total adalah jumlah kedua pengukuran.</li>
            </ul>
          </div>
          <div class="call idea" data-page-node-id="IYeYJbNEqVQ5Fho9hRfQem">
            <span class="h" data-page-node-id="wCtMktpK1PpkiEscyuGGbP">Mengapa cukup dua wattmeter?</span>
            Menurut <b data-page-node-id="4eEMpePUYTvfwQZWC1WtcU">teorema Blondel</b>, untuk sistem dengan <i data-page-node-id="T4gNKvFR0PLOwIdBFnkvOQ">N</i> konduktor diperlukan <i data-page-node-id="CXCaQDVzMRmZ9ii82iGswE">N−1</i> wattmeter.
            Sistem 3 kawat → cukup 2 wattmeter. Untuk mengukur <b data-page-node-id="wNxtmFWiLvweBHc9pAzCtm">arus</b> setiap fasa secara individual,
            digunakan mode 3P3W3M (tiga kanal arus).
          </div>
        </div>
      </div>

      <div class="wire-info g2s fill" id="w3p4w" data-page-node-id="r0rauDfiq7HZpRqyjuDICZ">
        <div class="figwrap" data-page-node-id="7m5BH2DBeAt3rNsVgfkH3S">
          <div class="fig" data-page-node-id="iOriVbUHZiIh7YTxWTK6Gh"><img src="assets/yoko_3p4w.png" alt="Diagram sambungan bintang tiga fasa 4 kawat" data-page-node-id="R0B0seWyReCykg9bbARGJq"></div>
        </div>
        <div class="col" data-page-node-id="p2QqW9AuVqMSi7zNEkmvbY">
          <div class="card" data-page-node-id="m3hnlE0Fkcvr0iHMJ9dAId">
            <h4 data-page-node-id="nUcUEBPTjgQv11zJVUG8bL"><span class="ic" data-page-node-id="12pmr4akXmVfNz7cGO0CQy">▣</span> 3P4W — Tiga fasa, empat kawat</h4>
            <ul class="bl tight" data-page-node-id="aQszT01DlooegoKZHPI1Yn">
              <li data-page-node-id="cBPqjStsWnV8BbJLC0fGZU"><b data-page-node-id="v6BQJHKSdaZtuqHqvQu2yH">Pemakaian:</b> sistem distribusi tegangan rendah yang paling umum — menyalurkan beban satu fasa dan tiga fasa sekaligus.</li>
              <li data-page-node-id="ntiJq1yGx3B5JYRW9wsH5G"><b data-page-node-id="lGiB8o1n4wDGRrwqi8ScGG">Sensor:</b> <b data-page-node-id="iG5tFwTAtZtsELkeBx9zDW">3 clamp</b> pada fasa R, S, T; kanal <b data-page-node-id="XpIk46vG8U8u5KfmgCSsTa">CH4</b> dapat dipakai untuk mengukur <b data-page-node-id="9UQRyL9djAhMhhqycvAg95">arus netral</b>.</li>
              <li data-page-node-id="B3QNyPKXTUCzCPA7NP3EfD"><b data-page-node-id="h8HQldmJQigRPHD91TPkEL">Kabel tegangan:</b> U1, U2, U3, dan N.</li>
            </ul>
          </div>
          <div class="call good" data-page-node-id="p910WItiG1JRqsF7B7FxZc">
            <span class="h" data-page-node-id="I7nUuRTW3ev0KaLUez4SXc">Paling kaya informasi untuk pembelajaran</span>
            Mode ini memungkinkan sekaligus: pengukuran daya total, deteksi <b data-page-node-id="JlHqWMAiegz3QW6BmJ2xWm">ketidakseimbangan</b>,
            dan pengukuran <b data-page-node-id="yqcl1opMwZeMYKy5v2KGDt">arus netral</b> — yang pada beban non-linear dapat menjadi lebih besar
            daripada arus fasa akibat penjumlahan komponen harmonisa orde kelipatan tiga.
          </div>
        </div>
      </div>

      <div class="wire-info g2s fill" id="w3v3a" data-page-node-id="G5nQAlcPRtxjpOxGpevoa8">
        <div class="figwrap" data-page-node-id="in0hMswHEn9IAwzEWFnEne">
          <div class="fig" data-page-node-id="kipfW6BRUpRLpmIuGLpjgw"><img src="assets/yoko_3v3a.png" alt="Diagram konfigurasi 3V3A" data-page-node-id="TrAzsx4shTBMY4GXj4Yv3t"></div>
        </div>
        <div class="col" data-page-node-id="2NBQcLVlJgRNYjPDsJjjo3">
          <div class="card" data-page-node-id="t2HLCFAtBoRVn2TylhOgvu">
            <h4 data-page-node-id="MniHoh357BLadSnUnvemdk"><span class="ic" data-page-node-id="qvggxnW0MsXTl0phNkzr0D">▣</span> 3V3A — Konfigurasi tiga tegangan, tiga arus</h4>
            <ul class="bl tight" data-page-node-id="NXmAs1tzh4AM3Dq6FbCX9C">
              <li data-page-node-id="LDukXC1BSFLPaeyqErqvwU"><b data-page-node-id="uAF2RCXixGs0xl9eSExNA6">Pemakaian:</b> sistem 3 fasa 3 kawat ketika ketiga tegangan fasa–fasa diukur dan ketiga arus line diukur secara terpisah.</li>
              <li data-page-node-id="MbuRKJ4WtP1L6dv7Snq3eo"><b data-page-node-id="DRQotM5TKTxNTdj93tsQek">Kegunaan:</b> memeriksa <b data-page-node-id="mSyGDW3NHejhiqyK2YVGfC">ketidakseimbangan tegangan fasa–fasa</b> dan memperoleh data arus per fasa untuk analisis harmonisa.</li>
            </ul>
          </div>
          <div class="call" data-page-node-id="kMxE6CzDiOJoZV0O5yCGeB">
            <span class="h" data-page-node-id="YE8TdAHklrHAus27Ai5QeR">Kapan dipilih?</span>
            Bila Anda memerlukan tegangan <b data-page-node-id="pMz1sDjwGFwc2XG9IpmkGy">setiap pasangan fasa</b> secara terukur (bukan dihitung), dan bukan hanya daya total.
          </div>
        </div>
      </div>

      <div class="wire-info g2s fill" id="wmulti" data-page-node-id="7qEDT13dQFPdB3vqlI9PDY">
        <div class="figwrap" data-page-node-id="Ht5DXqusW78YAHMpnyg6Vh">
          <div class="fig" data-page-node-id="FiNYzqFNEAXdaihVLNayZp"><img src="assets/yoko_fig20_deltastar.png" alt="Konfigurasi delta dan bintang" data-page-node-id="XJKWaRtpa40XHLa6DiTPdv"></div>
        </div>
        <div class="col" data-page-node-id="fUjhkpl9MGHeasHwoDExD7">
          <div class="card" data-page-node-id="h8niP2bylllOPaxk7PLFm0">
            <h4 data-page-node-id="VJsKxsMXJ7nHg1f3eftPJm"><span class="ic" data-page-node-id="G4HTbshXc5QZwipee4Dkpj">▣</span> Mode multi-sistem &amp; pengukuran DC</h4>
            <ul class="bl tight" data-page-node-id="5jnXqjXxUhzPWUBzkMhRe5">
              <li data-page-node-id="0MuJQOG4bZzOCLY1WTIkoM"><b data-page-node-id="btWmPE37BbsPlXAfuNpdSy">Dua sirkuit:</b> mengukur dua sistem terpisah secara bersamaan dalam satu instrumen.</li>
              <li data-page-node-id="cuBnVHA3WPopusRNfQDjXD"><b data-page-node-id="CRapgWpzA6fuEzPErHevQB">Sistem + catu daya DC:</b> CH1–CH3 mengukur sistem AC, CH4 mengukur catu daya DC (±24 V, ±15 V, ±5 V, dan sejenisnya).</li>
              <li data-page-node-id="Q5nTKW4qrrsRz8fwUfxWHS">Pada PQ3100, kanal <b data-page-node-id="YOjYddErUzjiOfPlPLAenI">CH1–CH3 dan CH4 tidak terisolasi</b> — perhatikan hal ini saat mengukur dua titik yang berbeda potensialnya.</li>
            </ul>
          </div>
          <div class="call warn" data-page-node-id="AilBMETuQEr8yLFPgBQLie">
            <span class="h" data-page-node-id="EBFMCloXho25fYT8pjGnXn">Sebelum menyambung — selalu ingat</span>
            <ul class="bl tight" style="margin-top:4px" data-page-node-id="XYswo0MAtds6xsfL5Xxdos">
              <li data-page-node-id="ZPjKV37e19DZbpFsexix0P">Jepit <b data-page-node-id="Aj85SGMa0BOg17ji1zM8KD">hanya satu konduktor</b> per clamp. Menjepit dua konduktor sekaligus membuat arus tidak terbaca.</li>
              <li data-page-node-id="6JvC5NdGrFrbfZJDtVs7qH"><b data-page-node-id="sujuAybBQf8q6lcz3199ke">Arah panah</b> pada clamp harus menuju <b data-page-node-id="D4Mf6wDXyjY5pInghsD7JP">beban</b>.</li>
              <li data-page-node-id="yUpB1Juy9tF0EmWrTEOTPy">Matikan suplai sebelum membuat sambungan.</li>
              <li data-page-node-id="QuNx5JnYYdDPfyG0DWMdXE">Setelah terpasang: periksa nilai sesaat dan <b data-page-node-id="vHoi2MAjSk0nez4gxVYalb">diagram vektor</b> sebelum menekan START.</li>
            </ul>
          </div>
        </div>
      </div>
    </div>
  </div>
  <div class="pg" data-page-node-id="8ZSganf5U4j2FTPkoPbjon"></div>
</section>

<!-- ============================ 17 ============================ -->
<section class="slide" data-foot="Blok B · Investigasi" data-title="Investigasi &amp; Analisis Masalah Kualitas Daya" data-page-node-id="0R1i6DKFerEI6wsdC9ETMt">
  <div class="s-head" data-page-node-id="zUxdUDNlHTG0gr8j17S5N3">
    <div class="s-kicker" data-page-node-id="AvNXmcFMeLud2bzFEfAuFp">Blok B · Investigasi</div>
    <h2 class="s-title" data-page-node-id="BvUZTQ7PzICmnC439wffNo">Investigasi &amp; Analisis Masalah Kualitas Daya</h2>
    <p class="s-sub" data-page-node-id="tleJD1H9xque6PH8TMTpV4">Empat kebiasaan yang membedakan teknisi yang <b data-page-node-id="z09Y1RvUeBKbxyGYK16UVV">menemukan penyebab</b> dari yang hanya <b data-page-node-id="nHtyF1U6HTkvBu2NLpx9lK">mengumpulkan data</b>.</p>
  </div>
  <div class="s-body" data-page-node-id="mAopGky4EMX12an3nEFDym">
    <div class="g2 fill a" style="--d:.05s" data-page-node-id="Xl19ICfWx32Cwo1tEBFtHG">
      <div class="card" data-page-node-id="LPAtck2E9BFTyRwBvm1Umy">
        <div class="tag" data-page-node-id="HNd5proFH7YNqd6LB7dsyU">Kebiasaan 1</div>
        <h4 data-page-node-id="Y7rbRff8eKwdcxGuSBOOGm">Rekam tren tegangan <u data-page-node-id="MSABbR98HPE8COtcTm9LoY">dan</u> arus di titik ukur</h4>
        <p style="font-size:13.2px" data-page-node-id="7bYkKdTl6WKIr7XFId2Hvv">Ini cara tercepat menentukan <b data-page-node-id="XpVz92oej3d75VOMRYv9Zu">di mana</b> penyebab berada.</p>
        <div class="g2" style="gap:11px; margin-top:9px" data-page-node-id="BBcHaE2adtKQy0lDUpZrbL">
          <div class="card pad-sm flat" style="border-left:4px solid var(--rose)" data-page-node-id="s1EvY2Oyg5nq1sIBGEQkil">
            <div class="chip ro" data-page-node-id="mdVp4hVrfPvAjCoWtWm98I">Tegangan turun saat arus naik</div>
            <p style="font-size:12.3px; margin-top:5px" data-page-node-id="Mk6O5PNgRlSCNtzPbnB3Rg">Penyebab berada <b data-page-node-id="1LlCYpBtSzd9zL4F97TtYF">di dalam</b> instalasi. Arus yang meningkat — karena hubung singkat atau arus inrush — menjatuhkan tegangan akibat kapasitas suplai yang tidak memadai.</p>
          </div>
          <div class="card pad-sm flat" style="border-left:4px solid var(--accent)" data-page-node-id="1ryX6cG25RDQRe2avNzMFU">
            <div class="chip" data-page-node-id="Pjzc96p3mEO0BcbJcLPwyH">Tegangan dan arus turun bersamaan</div>
            <p style="font-size:12.3px; margin-top:5px" data-page-node-id="20ckzwh77yoFVYU52WbZit">Penyebab berada <b data-page-node-id="6k9EnP94UHeh5t71cAogrq">di luar</b> instalasi. Gangguan berasal dari jaringan atau dari peralatan/anomali di sisi lain titik ukur.</p>
          </div>
        </div>
      </div>

      <div class="card" data-page-node-id="DfQhtDZ3lh8V6iFgFVXeM0">
        <div class="tag" data-page-node-id="06MuOdFEp7lGZ1EeWJTFcm">Kebiasaan 2</div>
        <h4 data-page-node-id="EdomuqFIcZC3tyBtunXYee">Periksa tren daya</h4>
        <p style="font-size:13.2px" data-page-node-id="1pJtb1pc1kIxdFBEO5vqTi">Peralatan dalam kondisi <b data-page-node-id="RRHGj8Lol5bLepp6UFp2AN">beban berlebih (overload)</b> sangat sering menjadi akar masalah.
          Dengan mengenali tren daya, peralatan atau lokasi penyebab menjadi jauh lebih mudah diidentifikasi.</p>
        <div class="call" style="margin-top:9px; font-size:12.8px" data-page-node-id="GNJQYWfTwx8sDH5VSG4cTQ">
          <b data-page-node-id="yeeX7L7mysNA4IFhwuG3yw">Praktiknya:</b> bandingkan daya terukur dengan daya nominal peralatan. Bila daya terukur terus mendekati atau melampaui nominal, itu indikasi awal sebelum kerusakan terjadi.
        </div>
      </div>

      <div class="card" data-page-node-id="m6b5wAEpnVRpkfE3bAnieD">
        <div class="tag" data-page-node-id="EKNzHKy80NXlErUuE00EdG">Kebiasaan 3</div>
        <h4 data-page-node-id="iosCR3w34m1g6uNaohS5Vn">Periksa <u data-page-node-id="48VyZu0UIbGz2rPbq18XHL">KAPAN</u> event terjadi</h4>
        <p style="font-size:13.2px" data-page-node-id="aZFdjW2sgzitXDHuftwGef">Ketika sebuah event terekam, peralatan yang sedang beroperasi atau <b data-page-node-id="3kUoGPNSAt8dYAA0cFJcJU">melakukan start ulang</b> pada waktu itu adalah kandidat penyebab terkuat.
          Dengan mengetahui <b data-page-node-id="XwmziDk8E0xzzbMvWzCw7K">jam kejadian</b> dan <b data-page-node-id="wz2pAWEDOtqn1Wx9H7kEL8">kapan gangguan mereda</b>, penelusuran peralatan menjadi jauh lebih terarah.</p>
        <div class="call idea" style="margin-top:9px; font-size:12.8px" data-page-node-id="c19xf4eLDrUNvwcvzJULUS">
          <b data-page-node-id="9iSzn53mMGDr1uSr6Oyp55">Jam yang benar pada instrumen adalah syarat mutlak.</b> Tanpa jam yang akurat, korelasi waktu dengan log operasi pabrik menjadi tidak mungkin.
        </div>
      </div>

      <div class="card" data-page-node-id="iwbJXvTfzrHkn1A8d0CzOC">
        <div class="tag" data-page-node-id="mOAMeViudHpR1dlLJEzOR1">Kebiasaan 4</div>
        <h4 data-page-node-id="PfwcC8GCouWhyPCXCloqiL">Periksa panas dan suara tidak normal</h4>
        <p style="font-size:13.2px" data-page-node-id="XSOQBWgivmc8Q0xYiHhCHA">Panas berlebih atau suara tidak wajar dari <b data-page-node-id="PuIupgGFuilQ01M35bx9xn">motor, transformator, atau kabel</b> adalah tanda adanya masalah akibat
          <b data-page-node-id="MHAyHxTiWOhH9QHwx8dH6H">beban berlebih atau harmonisa</b>. Pemeriksaan ini gratis, cepat, dan sering langsung menunjuk titik masalah.</p>
        <div class="call good" style="margin-top:9px; font-size:12.8px" data-page-node-id="7j3mV9iGW5Fcqzv4qfcWw3">
          <b data-page-node-id="NCL2f18MnDsH5GnzV5aMfx">Kombinasikan:</b> pengamatan fisik (panas, suara, bau) + data terukur (event, tren) = diagnosis yang dapat dipertanggungjawabkan.
        </div>
      </div>
    </div>

    <div class="call a" style="--d:.24s" data-page-node-id="7CnPyHntU5aqSiSUzd6dcp">
      <span class="h" data-page-node-id="k8hZPGWEuB4joA7eV4f1yS">Ukur di beberapa titik secara simultan</span>
      Mengukur pada beberapa lokasi sekaligus (panel distribusi, outlet, terminal peralatan) membuat penentuan sumber masalah jauh lebih mudah.
      Namun <b data-page-node-id="tdn2EPxVCRb4lxgaJXHR6b">prioritaskan selalu mengukur tegangan, arus, dan daya</b> — karena dari tren keduanya penyebab dapat diidentifikasi paling cepat.
    </div>
  </div>
  <div class="pg" data-page-node-id="6h55jUGM0mXT9rbrF7ZwXy"></div>
</section>

<!-- ============================ 18 ============================ -->
<section class="slide" data-foot="Blok B · Prosedur" data-title="Langkah-langkah Analisis Kualitas Daya" data-page-node-id="TYxrskCoWfnMePUuk0464P">
  <div class="s-head" data-page-node-id="ZDaVLVdF6X2qEM9io2q9Q7">
    <div class="s-kicker" data-page-node-id="sgEKN2KJhe4bR45s2wVy6D">Blok B · Prosedur</div>
    <h2 class="s-title" data-page-node-id="CueNI8A0TXrRdFAPLtsDYU">Langkah-langkah Analisis Kualitas Daya</h2>
    <p class="s-sub" data-page-node-id="OPyPz7tHnNtq6NZ8glKN6s">Empat langkah prosedur survei, dilanjutkan rantai analisis sampai kesimpulan. Ikuti urutannya — melompat langkah adalah penyebab utama laporan yang tidak dapat dipertanggungjawabkan.</p>
  </div>
  <div class="s-body" data-page-node-id="ipngnLG75yD6JEYwdI0nVC">
    <div class="g2s fill" data-page-node-id="LR2HHBT5BZ6p5DYgZZCsjA">
      <div class="col a" style="--d:.05s" data-page-node-id="oOpyZUQhUChIIRX33geBEm">
        <div class="card" data-page-node-id="B28uUtnEHnqiyIEqQvcv6N">
          <div class="tag" data-page-node-id="3P0VElRs0YpVjoSau95wD9">Prosedur survei · Step 1–4</div>
          <div class="step" style="margin-bottom:8px" data-page-node-id="NHyy1QRyteJRAcGpJcYADh"><div class="n" data-page-node-id="o79bABNjdWAGdRLtcvz7LM">1</div><div data-page-node-id="KrabThN5zs3EY5G6JsSCa7"><div class="t" data-page-node-id="cLzRb3SbSnrEixzqeayacN">Tetapkan TUJUAN</div><div class="d" data-page-node-id="JmFhszAgnpAFOq7KG76xKh">Survei kualitas daya → lanjut ke Step 3 &nbsp;|&nbsp; Troubleshooting → lanjut ke Step 2</div></div></div>
          <div class="arrowdown" data-page-node-id="UKdBJLMjqwwTVfC2sSPFGG">▼</div>
          <div class="step" style="margin:8px 0" data-page-node-id="Vhi4ZVv8Kt8dptxehwBzdB"><div class="n" data-page-node-id="YiOF5B4rKvZOidfUlbjnoo">2</div><div data-page-node-id="JXgWW39jP4Pf3aH59C2qYE"><div class="t" data-page-node-id="iRM7lUMgH2L1MAeUuI9bza">Pahami MASALAHNYA</div><div class="d" data-page-node-id="SzZyz5fO4TmWl7tB61RgCj">Apa masalahnya? Kapan terjadi? Di mana &amp; apa yang harus diukur? Apa dugaan penyebabnya?</div></div></div>
          <div class="arrowdown" data-page-node-id="Trm1ssTAQcWCEPrk7k8RYV">▼</div>
          <div class="step" style="margin:8px 0" data-page-node-id="i8LhNj64XS2TtB6HGZwFeu"><div class="n" data-page-node-id="R0ODAykHQtVNbv45Occp1x">3</div><div data-page-node-id="IxoTlRLKY5Y45bagxSv8By"><div class="t" data-page-node-id="0zUEUT0F5Vp3fBKixLBrQH">Kenali LOKASI PENGUKURAN</div><div class="d" data-page-node-id="RbZ16TF9zVvEW5uUuniHe1">Konfigurasi pengkabelan, tegangan nominal, frekuensi, kebutuhan netral/DC, kapasitas arus</div></div></div>
          <div class="arrowdown" data-page-node-id="kf0Kn8mPcMeRp94gUmVrOq">▼</div>
          <div class="step" style="margin-top:8px" data-page-node-id="aYswu2Zg89CCDlgH7wFF42"><div class="n" data-page-node-id="laIF0mfYUmBvZTdcet6BMS">4</div><div data-page-node-id="2sYWamu8mh6TDZim7BoOsN"><div class="t" data-page-node-id="K5H7Lciq9cDXaZAig4UOXE">UKUR</div><div class="d" data-page-node-id="yMoy5SxDd1arbeFcdvZHhw">Gunakan power quality analyzer: wiring check → quick setup → verifikasi → rekam</div></div></div>
        </div>

        <div class="card" data-page-node-id="Blp8axoUquiY0xS9gJRcGd">
          <h4 data-page-node-id="Yzd6ozbs8Rx1BkFXLCBi9x"><span class="ic" data-page-node-id="C50hJ0ce0hO1ugTdkgVk7F">?</span> Isi Step 2 secara rinci</h4>
          <table class="tbl tight" style="margin-top:5px" data-page-node-id="NkWOfd6ncjxhnBnhl8hyB7">
            <tbody data-page-node-id="rcz6jMTbLnglGrqpxFLVi2">
              <tr data-page-node-id="gU2e3B5e06E6o3tHr4kdow"><td style="width:32%" data-page-node-id="su5mNj8zX9fL3bFTXyCrRM"><b data-page-node-id="HmQ4Gf1t2BerFXIKDQZjV3">Apa masalahnya?</b></td><td data-page-node-id="bBKDySqUg2FwDWfPX9Txsn">Peralatan utama: mesin fotokopi besar, UPS, lift, kompresor, pendingin, battery charger, VFD… atau pada distribusi: kerusakan conduit, trafo panas/berisik/bocor oli, breaker terbuka/panas</td></tr>
              <tr data-page-node-id="C8OclIvLzgKhAXW9WWDoTM"><td data-page-node-id="BIJiabLjw6CdZ1THCNA7zI"><b data-page-node-id="mH4sGLnrZj3znF39pLBHlC">Kapan terjadi?</b></td><td data-page-node-id="u9HFly2IJ7XFbmHnCWi8qC">Selalu · Periodik · Terputus-putus · Pada waktu/tanggal tertentu</td></tr>
              <tr data-page-node-id="IHmgEu0FQfQMXnDlkSG8T3"><td data-page-node-id="eyAwdmTCWEvEBmVlUSgxsJ"><b data-page-node-id="Hllp0DjtEP7C623BDXFjOF">Apa yang diukur?</b></td><td data-page-node-id="nLp7aXDHlXefGDp8xmqCq7"><b data-page-node-id="NsUSPSlFnHm91Q4iD0lFgB">Tegangan, arus, (daya)</b> — selalu. Ditambah pengukuran di beberapa titik secara simultan</td></tr>
              <tr data-page-node-id="qoyhdB8PZpwqRzOMDusotz"><td data-page-node-id="tAIwNzOOvghvDDfSLC7rlz"><b data-page-node-id="SsGpbb9e7MAtq6p3iJVxZV">Dugaan penyebab?</b></td><td data-page-node-id="Ey9GC4NloMUhEhDalpZIzN">Masalah <b data-page-node-id="QzX5fmNOYXiO6aNLp6kzrB">tegangan</b>: fluktuasi RMS, distorsi gelombang, tegangan transient, harmonisa orde tinggi.<br data-page-node-id="B9huvFkKE6h9QGsKoy2ze1">Masalah <b data-page-node-id="WLxXKs1hQmqeMJh4Ae4ReH">arus</b>: arus bocor, arus inrush</td></tr>
            </tbody>
          </table>
        </div>
      </div>

      <div class="col a" style="--d:.18s" data-page-node-id="D1D4qICeXxy04kLqEDhH48">
        <div class="card" data-page-node-id="kGAWFVk8J7APRtsAAH8flM">
          <div class="tag" data-page-node-id="xLDDMmZ0zPmf2QnZyDE5q2">Rantai analisis · Step 5–9</div>
          <p style="font-size:12.8px; margin-bottom:8px" data-page-node-id="gdGeovHPaNMFXBxRuzD669">Setelah data terekam, analisis <b data-page-node-id="q9d2B3UGL37WjFPlsMV7z1">wajib</b> mengikuti rantai ini. Setiap panah adalah pekerjaan yang harus terlihat di laporan.</p>
          <ol class="nl" data-page-node-id="i8tPUe1lasZj0sOoJ4o7Ta">
            <li data-page-node-id="YZoYH8V1tnIqiwHCRcFcP2"><b data-page-node-id="5hdcp2fcvvDECt7k0ZEDU0">Data terukur</b> — ambil dari event list, TIME PLOT, dan bentuk gelombang</li>
            <li data-page-node-id="dEJd9j4DEDiTHb6rci7U8J"><b data-page-node-id="6maFxjlOg4B1BaKN1yeAVX">Perhitungan</b> — olah menjadi parameter yang relevan (RMS, THD, unbalance, PF, dll.)</li>
            <li data-page-node-id="QnKYcSo8L1YEM90JvCIIfb"><b data-page-node-id="aEtvHGB5CLqCe1DmqhzjMa">Perbandingan dengan standar</b> — dengan <b data-page-node-id="vleSiYB0knDILn7ZAJBvu3">parameter, agregasi, periode, dan lokasi yang setara</b></li>
            <li data-page-node-id="NW1WGTqctSXVWON3lQvzr6"><b data-page-node-id="qno1X28oEpETz7VUTDoRfc">Interpretasi teknik</b> — hubungkan angka dengan kejadian fisik yang dilaporkan</li>
            <li data-page-node-id="DJxSwg5JLjSC5BRduCCK4r"><b data-page-node-id="OeT6zDgV2wU7R4CLPBWNjF">Dugaan penyebab</b> — berdasarkan tanda diagnostik, bukan dugaan bebas</li>
            <li data-page-node-id="PFRgWxX7Wh1m1oIM3Lme3l"><b data-page-node-id="LvtA4i1WstLAn1h7s3LNnL">Rekomendasi</b> — tindakan perbaikan yang spesifik dan dapat diverifikasi</li>
          </ol>
        </div>

        <div class="call bad" data-page-node-id="Fxmvz1HrNyZldstr0ywrHc">
          <span class="h" data-page-node-id="D7BUsSgwRxrXqrUnEMhztt">Yang dilarang</span>
          Menyimpulkan penyebab <b data-page-node-id="ZiEtcJK7bMo4Wuv3cDWtgI">hanya dari data</b>, tanpa bukti pendukung (log operasi, pengamatan fisik, pengukuran ulang).
          Data menunjukkan <b data-page-node-id="DCcDPfKT2sUdnbCnNf5XUO">apa</b> yang terjadi; <b data-page-node-id="sZwbo3SoRoTqBw4H89YnLd">mengapa</b> itu terjadi masih memerlukan verifikasi.
        </div>
        <div class="call good" data-page-node-id="CdtTrevreq7t9iAbSqU3RQ">
          <span class="h" data-page-node-id="hD8EAmTpN7bgYDtEUulUFZ">Kebiasaan yang benar</span>
          Sebelum percaya pada sebuah angka: <b data-page-node-id="kVe0KqYVVF7GwhDDzQxg8O">lihat bentuk gelombangnya</b>. Sebelum menyimpulkan: <b data-page-node-id="5peVGpeqvKuBTJa1YyGyFS">bandingkan
          kondisi yang setara</b>. Sebelum merekomendasikan: <b data-page-node-id="ZnJekg0sk942CyGV9IYqH9">pastikan tindakan itu dapat diuji ulang</b>.
        </div>
      </div>
    </div>
  </div>
  <div class="pg" data-page-node-id="zvtneHSspuQvU2gfFIGqxS"></div>
</section>

<!-- ============================ 19 ============================ -->
<section class="slide" data-foot="Blok B · Instrumen" data-title="Alat Ukur untuk Analisis Kualitas Daya" data-page-node-id="ofPtaeoHD9JYcnnpXOw4ur">
  <div class="s-head" data-page-node-id="wagQH69rEU1XcQlp3uH3mm">
    <div class="s-kicker" data-page-node-id="tvHxcdF3DRMApKp6lJb7ar">Blok B · Instrumen</div>
    <h2 class="s-title" data-page-node-id="7YTCcAFG35VJK9Zzetx2eK">Alat Ukur untuk Analisis Kualitas Daya</h2>
    <p class="s-sub" data-page-node-id="FKMhZMj7C9aFrRZPu7MtMU">Alat yang tepat bergantung pada <b data-page-node-id="e91QxM6f1gByWODJZ6Uxg2">pertanyaan</b> yang ingin dijawab — bukan pada alat yang kebetulan tersedia.</p>
  </div>
  <div class="s-body" data-page-node-id="mYCsRu5TJP714YNO4ZQFD7">
    <div class="g2s fill" data-page-node-id="4G3A4iCnp7kUWNcseWCXFM">
      <div class="col a" style="--d:.05s" data-page-node-id="5kOzbSLB3UUFHcix78aAqO">
        <table class="tbl tight" style="flex:0 0 auto" data-page-node-id="blLHNBEczEdUaMhMHe4Yab">
          <thead data-page-node-id="18wWxHHsQHBCw4OUq7agxL"><tr data-page-node-id="92KAwvuKW8gPNzlkhW0FdT"><th style="width:42%" data-page-node-id="iymY3lJNKIC1JhA31iFzuP">Keperluan</th><th data-page-node-id="7Y1xAcCfQfeQ8JLCStdOin">Instrumen yang sesuai</th></tr></thead>
          <tbody data-page-node-id="0ZFZG9MXBteIqz1JA2ilPr">
            <tr data-page-node-id="J9hvVjKRpNOocICAyCd0zI"><td data-page-node-id="NdbjFtxA9qt8oL2d5NkQAx">Survei daya &amp; energi, tren beban, pemeliharaan prediktif</td><td data-page-node-id="vAzaj0O9e7nAh4FWzmaJLh">Power logger <b data-page-node-id="uDFWxyews0cGdzquxgREFQ">PW3360-21</b>, <b data-page-node-id="ZtxcNxEDVblbAKUIPO272j">PW3365</b></td></tr>
            <tr data-page-node-id="3kO3XQ6VdNPaH9uw77sCnz"><td data-page-node-id="n0zNw0DxTkVgqH8FjtmLwC">Troubleshooting kualitas daya harian (praktikum kita)</td><td data-page-node-id="zFl5HrwJYgTHtdcl6n5SqS"><b data-page-node-id="4FS5Z7jJGh7OQ87ALKerxg">PQ3100</b> — Class S</td></tr>
            <tr data-page-node-id="aMEBCEIvloEOuxjDTIuuba"><td data-page-node-id="oDJyVHgz2I5PiDVT2H8X9w">Pengukuran kontraktual / verifikasi kesesuaian standar</td><td data-page-node-id="cyIWW1AKyiv0GXlR2YzjZY"><b data-page-node-id="lCP3ETIltVTNGdkv6HHqsu">PQ3198</b> — Class A</td></tr>
            <tr data-page-node-id="FYSb1SYM7vyTVxS7IvIuOB"><td data-page-node-id="txAU7AbIBFHv6bneh1xKNq">Harmonisa orde tinggi (2–80 kHz) &amp; transient dengan sampling cepat</td><td data-page-node-id="Z2FdyCtQJSl8k9ehFOIQG5"><b data-page-node-id="VSiJyevqRH06SK818nXLcg">PQ3198</b></td></tr>
            <tr data-page-node-id="yiJ2O04AOg5f9d95GX3WMn"><td data-page-node-id="yXTypuJfxtHPCKhDOeYFw2">Efisiensi inverter (sisi primer &amp; sekunder sekaligus)</td><td data-page-node-id="v7SPPWXMJ8GGNVU25dmUue">PQ3198 · <b data-page-node-id="5vbbJDsCISwTxb1k5uCuLI">PW6001</b> · PW3390</td></tr>
            <tr data-page-node-id="QTza2epP1GyAKhwaJstZQw"><td data-page-node-id="6vuftbo3cFKU1x6yTvLOs6">Motor &amp; inverter frekuensi tinggi (hingga MHz)</td><td data-page-node-id="pQ8XsNOKAww7OlF2LDx8Zy"><b data-page-node-id="5QiIPRxNDM9uQ0JAza7Klb">PW6001</b> (0,1 Hz–2 MHz) · PW3390</td></tr>
            <tr data-page-node-id="hv7LuRA2tSiY4QZ9q8ZT42"><td data-page-node-id="jDnUpEwhcDApbAdAkTbR4R">Analisis lanjutan, evaluasi EN 50160, perhitungan TDD</td><td data-page-node-id="JAzbkprcdWAzJSYQFmKB5F">Perangkat lunak <b data-page-node-id="fqEWHjcJPNhLc6AZ0TvKBq">PQ ONE</b></td></tr>
            <tr data-page-node-id="2NE1IV7tplEFtNOC2TYklN"><td data-page-node-id="5sk7CPjGJbegrhAExSU4mS">Pemantauan jarak jauh &amp; manajemen data</td><td data-page-node-id="xDSLzB1VG3xCrJzqTRq3rc"><b data-page-node-id="ZQk1lLhk2Peg8ylGcHqDLA">Gennect One</b> · Gennect Cross</td></tr>
          </tbody>
        </table>
        <div class="call warn" data-page-node-id="kXhOKSki0snJ0dNB0xt5wd">
          <span class="h" data-page-node-id="N6qhqDnEpFh3CIjBIAMUxA">Sesuaikan alat dengan bentuk gelombang</span>
          Beban <b data-page-node-id="3rFgRVAqlvJn3LBUB6smGR">terkendali siklus/fasa</b> menuntut instrumen tipe <b data-page-node-id="CGBLLT339XKR3ga9YWXAZQ">AC+DC</b> — tipe AC murni menggeser titik nol
          gelombang arus sehingga RMS arus salah. Untuk <b data-page-node-id="vdICY6SFlOXhVEGLF2bctW">inverter</b>, diperlukan lebar pita lebar.
        </div>
      </div>

      <div class="col a" style="--d:.16s" data-page-node-id="EESo2gDcz5cu0KZlj9Qw6H">
        <div class="figwrap a" style="--d:.16s" data-page-node-id="oq3MO0x5Xmbq4qLSjv0DRL">
          <div class="fig" style="max-height:196px" data-page-node-id="Cw3fjHvqZyKjm6J15LHmO5"><img src="assets/hioki_screen_eventlist.png" alt="Layar daftar event pada analyzer" data-page-node-id="0VKEPmW7a0eqsC4DPyHWUN"></div>
          <div class="figcap" data-page-node-id="kuMhCcvDX43hIzQvhWgmGf">Layar daftar EVENT — pintu masuk utama analisis: menunjukkan <b data-page-node-id="GTSzYNCQ2aXP7efX5thekc">event apa</b>, <b data-page-node-id="TeVBBFe6o8T6AXMVMD01DM">kapan</b>, <b data-page-node-id="EfcYWcAePsObjruEuB3M8o">fase mana</b>, dan <b data-page-node-id="QYPC5RHSokGvev44dZXrF8">seberapa besar</b>.</div>
        </div>
        <div class="card" data-page-node-id="8sFa5q1JtPS7r2Vqd5zoBh">
          <h4 data-page-node-id="INAIghnbsJDvvlV79r9HWQ"><span class="ic" data-page-node-id="H3w8Xz6sDxiEDGisZXOLw5">⌕</span> Yang harus diperiksa saat menganalisis</h4>
          <table class="tbl tight" style="margin-top:5px" data-page-node-id="H6Ht1ZAO7ahk361YunKOim">
            <tbody data-page-node-id="QU9ZmytsXAnZwvJxWTfYvN">
              <tr data-page-node-id="uhfOzhOTXVOt2cDPhp3vBS"><td style="width:26%" data-page-node-id="WrM2WSBlaB5axBYbmBuPe8"><b data-page-node-id="gw3dsSAMfUaIfEtbHqqwl7">EVENT</b></td><td data-page-node-id="xVGgA00579Pr2r0fUtjyBY">Jenis, waktu, durasi, fasa, nilai ekstrem</td></tr>
              <tr data-page-node-id="9bc32GaZSMffTJjUrjFWVD"><td data-page-node-id="gCVjFWFQwSx5EwPMkCDnXv"><b data-page-node-id="nCGjW44Q8s4ZBjV07FrZwm">TIME PLOT</b></td><td data-page-node-id="sDVXxcgOYJyPofJU4siZFT">Tren RMS tegangan/arus/daya &amp; korelasinya</td></tr>
              <tr data-page-node-id="ExYlLjZoRA3muH9O9lcOIF"><td data-page-node-id="S3qpfCg6FlvSnUylmoiV3y"><b data-page-node-id="M5YmVSLe9SlPQRE9UZEWgc">WAVE</b></td><td data-page-node-id="olBHWzaJ9g56RwLW0pamWY">Bentuk gelombang sesaat ketika event terjadi</td></tr>
              <tr data-page-node-id="zPCzKOwX9CJn4yGOUO60Z7"><td data-page-node-id="1yK6IKtR4LqeOsFXaeaVI8"><b data-page-node-id="tXXCd5l3OCwnYlExVo26sK">VECTOR</b></td><td data-page-node-id="ByOfTDzJfic39HN6y7nkIx">Verifikasi pengkabelan, urutan fasa, orientasi clamp</td></tr>
              <tr data-page-node-id="BEFYS4HPhacfzxL8rYR77A"><td data-page-node-id="QaLGpeF6DFdTSQ1N30Bk0U"><b data-page-node-id="AxHRgPpVeT9PHXKeboDHiB">HARMONICS</b></td><td data-page-node-id="0CVURjfOw3zhpPy0bLXnO5">Diagram batang per orde, THD, arah aliran harmonisa</td></tr>
            </tbody>
          </table>
        </div>
      </div>
    </div>
  </div>
  <div class="pg" data-page-node-id="Dma7onXOQ8Do1jMISYG1IH"></div>
</section>

<!-- ============================ 20 ============================ -->
<section class="slide" data-foot="Blok C · Dasar Daya Listrik" data-title="Dasar Pengukuran Daya Listrik — Pengantar" data-page-node-id="0H4LACI22rXgJVMFVRG6Ju">
  <div class="s-head" data-page-node-id="w9Vr1wTHzHMSnjDl5LvDSz">
    <div class="s-kicker" data-page-node-id="TTx8Fjk9CT7yFaUEMQIiUY">Blok C · Dasar Daya Listrik AC</div>
    <h2 class="s-title" data-page-node-id="tnCHhFAAjqU3AD9CEeR56p">Dasar Pengukuran Daya Listrik</h2>
    <p class="s-sub" data-page-node-id="Aqkx2uT1NtA44BBv6ca8Lp">Sebelum menekan <b data-page-node-id="AM4fBNu2oBDkCWpnGXcJ5m">START</b>: pahami <b data-page-node-id="CcHiZBRThczh5wzI56UeI6">apa</b> yang diukur, dalam <b data-page-node-id="ZZnGZwBWuiYA3QDW41aYiZ">satuan</b> apa, dan <b data-page-node-id="sFlQ7dOQFTnTk2TCNwaxAJ">bagaimana</b> instrumen menghitungnya.</p>
  </div>
  <div class="s-body" data-page-node-id="KCHMO5y38wXg7ZPQI7HXK4">
    <div class="g3 a" style="--d:.05s" data-page-node-id="rdnkmZDymgDiqkyRGcewD2">
      <div class="card" data-page-node-id="Yi7f60srzYGqfnNqRuKpe8">
        <div class="tag" data-page-node-id="CtDKUDunS6QgFNX6YAPv8g">Pertanyaan 1</div>
        <h4 data-page-node-id="D42tURv4pBDdnV93fh7pIF">Apa yang sebenarnya diukur?</h4>
        <p style="font-size:13.2px" data-page-node-id="DAiz5uzHveZlBCjKauPW0Q">Instrumen tidak "melihat" daya secara langsung. Ia mengambil <b data-page-node-id="9EHzjI6OTMbDBwrFeaJxK9">sampel tegangan dan arus</b> pada laju sampling tertentu, lalu <b data-page-node-id="Kqo6U13uvpxwlcf3QzgMui">menghitung</b> daya dari sampel-sampel itu.</p>
      </div>
      <div class="card" data-page-node-id="YfH1W9Zcu2QVkiXIPVPaxs">
        <div class="tag" data-page-node-id="z86m5b8Lmy629xhf1YunKb">Pertanyaan 2</div>
        <h4 data-page-node-id="O1QPqXHzQL9KL626dKGHP2">Dalam satuan apa hasilnya?</h4>
        <p style="font-size:13.2px" data-page-node-id="aOZBdXLSSCCZ1zmxl9z5kj">Daya aktif dalam <b data-page-node-id="nzcytdc7mDAdF0TaFDrYFX">W</b>, daya semu dalam <b data-page-node-id="N2k91zLIqAos3zuv9cHAPx">VA</b>, daya reaktif dalam <b data-page-node-id="U5I6jFhzaQvePCjlwvxGHw">VAR</b>, faktor daya tanpa satuan. <b data-page-node-id="eng26kI4iASnXrlH9u3kX3">Tertukarnya satuan adalah kesalahan pelaporan yang paling sering terjadi.</b></p>
      </div>
      <div class="card" data-page-node-id="Okqt4z0Mv4RXrOlQnndn83">
        <div class="tag" data-page-node-id="LylkHNavcHwYvvGC0ABCiU">Pertanyaan 3</div>
        <h4 data-page-node-id="JuJ90bgZsDG9VMZj7BvEL7">Bagaimana instrumen menghitungnya?</h4>
        <p style="font-size:13.2px" data-page-node-id="JMnPtTUXVlhMRaxufuBFMs">Nilai RMS dihitung dari sampel gelombang; daya aktif dari integral perkalian tegangan–arus; daya semu dari hasil kali kedua RMS. <b data-page-node-id="t3PchhJKHqQaklGIITHWvi">Setiap asumsi perhitungan menentukan arti angka.</b></p>
      </div>
    </div>

    <div class="g2s fill" data-page-node-id="o0N04yyBhRK35YR2feJWv9">
      <div class="col a" style="--d:.16s" data-page-node-id="7ZsG0EDJU0Opsnhoh9OfHQ">
        <div class="card" data-page-node-id="UD1TwMfD0G5wuNJ2hAO7Kx">
          <h4 data-page-node-id="9qFdNygak1hlyL1Gu5ju3D"><span class="ic" data-page-node-id="KsQNF9zYjttM5cuYrBGrsE">➜</span> Peta jalan Blok C (slide 21–28)</h4>
          <table class="tbl tight" style="margin-top:5px" data-page-node-id="CnUbU4b9PLHgoknpHns5YR">
            <tbody data-page-node-id="F4AAPPeoumuVKGmfADW38E">
              <tr data-page-node-id="hF5WJWm733Rl3kcq1mT6yy"><td style="width:22%" data-page-node-id="vm1RFxlXgajAvBek0u2cJv"><b data-page-node-id="JwPaLMOlTI1jRGDOHdAZuJ">Slide 21</b></td><td data-page-node-id="NJr725sIwjkbluYFmmNfnb">Arus, tegangan, dan hambatan — hukum Ohm</td></tr>
              <tr data-page-node-id="k5Y9xgtUDKkxPsxW3MGoMy"><td data-page-node-id="l4PtOq8RPdSfr7bw9DwR39"><b data-page-node-id="Kj3rrgtCLLqGlBXJxwr2ax">Slide 22</b></td><td data-page-node-id="pxyIixJtyRzAAwOOWLkYaL">Daya (power) dan daya DC</td></tr>
              <tr data-page-node-id="gZfWBaguxeyz7Q0FXOyUwT"><td data-page-node-id="KCUb8cwqnhMmJ5xyEy6N45"><b data-page-node-id="deO55fGtKfoeHbZ50MJadc">Slide 23</b></td><td data-page-node-id="dbScRRDCUMbGWV2Q9Q5RA9">Daya AC dan nilai RMS</td></tr>
              <tr data-page-node-id="DReCs0UuT0xbAu2DKRXHOK"><td data-page-node-id="ECHK43NtIeGAEEvFujpZU0"><b data-page-node-id="G0Wcpg2aV1z4T1Izv8FL9j">Slide 24</b></td><td data-page-node-id="QUHu4Ue0kseoCbU9wbToXy">Daya pada sistem AC — pengaruh beda fasa</td></tr>
              <tr data-page-node-id="RbqSN7Fk9YI3PhKfkKaNKF"><td data-page-node-id="CSnwV3bbN7NCpnZ7rAqsle"><b data-page-node-id="Cty2ylPoNC17GsgmjUsWqF">Slide 25</b></td><td data-page-node-id="vix7U2AuslI1BHCxozVmYr">Segitiga daya dan faktor daya</td></tr>
              <tr data-page-node-id="F0KLGcyrerHLMY7XZ9jp8M"><td data-page-node-id="eJs3qbWUNorOeP1z0KyTXH"><b data-page-node-id="wnknPFx3id76d8BgAs8zHK">Slide 26</b></td><td data-page-node-id="hFeqYOEitmOMc9ChjIuuZE">Representasi vektor arus &amp; tegangan AC</td></tr>
              <tr data-page-node-id="PSBEZYyjWyPtEhphfoML8k"><td data-page-node-id="muA9vc2Kro9xll8o8ECVHR"><b data-page-node-id="Arwi6jOYcNn0fFeYdUAi8b">Slide 27</b></td><td data-page-node-id="bKuPFMYeOKBsPxQR1063HZ">Sistem daya AC dan beban listrik AC</td></tr>
              <tr data-page-node-id="ZoE0ZvVS48m8U57hMQEJM6"><td data-page-node-id="b9UW2FBMLIcDFkLNVdlED6"><b data-page-node-id="4m4otYGYzmkUCDvADZVRCm">Slide 28</b></td><td data-page-node-id="s9zzOxjLeNwVELSUNBK6Ao">Vektor tiga fasa, PF tiga fasa, P-Q-S, dan hubungan daya AC</td></tr>
            </tbody>
          </table>
        </div>
        <div class="call good" data-page-node-id="uvbCrMkwsp9OgaBu99rEpU">
          <span class="h" data-page-node-id="wvtTLQnVeOYhYwjXbVhwin">Tujuan blok ini</span>
          Agar ketika angka muncul di layar PQ3100, Anda tahu <b data-page-node-id="RwDLxHWGeKRWgFOBj1V0Ph">dari mana angka itu berasal</b>,
          <b data-page-node-id="9sJDv7Sv7nGgNjqw2jk4OE">apa artinya</b>, dan <b data-page-node-id="yYKBvHEuUIspdThtXIOd3p">kapan angka itu tidak dapat dipercaya</b>.
        </div>
      </div>

      <div class="col" style="--d:.26s" data-page-node-id="IY4h9VYEcm4Twj8wmzZIko">
        <div class="figwrap a" style="--d:.26s" data-page-node-id="XoSjf7Nz4GEWos24Jbo96I">
          <div class="fig" data-page-node-id="GmlnF08ZkCBy2QZdZHvG2U"><img src="assets/hioki_screen_vectors.png" alt="Layar pengukuran dengan diagram vektor dan nilai sesaat" data-page-node-id="A48FWfaPWBrViH1Lju3cIo"></div>
          <div class="figcap" data-page-node-id="9VYE07Vbgl5CUKb3jKeIPk">Layar pengukuran: nilai sesaat tegangan &amp; arus di kiri, <b data-page-node-id="hIjPW84MnHjrOTuE0mw1TR">diagram vektor</b> di kanan. Diagram vektor adalah alat verifikasi pengkabelan tercepat yang tersedia.</div>
        </div>
      </div>
    </div>
  </div>
  <div class="pg" data-page-node-id="kdWcdcFlQMFzGm5KXOoMDG"></div>
</section>

<!-- ============================ 21 ============================ -->
<section class="slide" data-foot="Blok C · Dasar Daya Listrik" data-title="Arus, Tegangan, dan Hambatan" data-page-node-id="CjZXrKsCKbZkHXMeIYQbot">
  <div class="s-head" data-page-node-id="ZDX1T4z2jBDXJMcYsK0Moa">
    <div class="s-kicker" data-page-node-id="rcUpYqnNfOzbWNy5fEP5e7">Blok C · Dasar Daya Listrik</div>
    <h2 class="s-title" data-page-node-id="4OUx8VFgj1XqbPB5DB8KU6">Arus, Tegangan, dan Hambatan</h2>
    <p class="s-sub" data-page-node-id="BlSikoTJiKuZAqZ961gLOA">Tiga besaran dasar yang menjadi fondasi seluruh pengukuran daya. Semuanya saling terikat oleh <b data-page-node-id="ymwmBHsqtTIDEjB4wmgcHg">hukum Ohm</b>.</p>
  </div>
  <div class="s-body" data-page-node-id="omkQB9TyuDGVgHSMBl43GA">
    <div class="g2s fill" data-page-node-id="Iq3rkenXxgO0o7D44ZV6MA">
      <div class="col a" style="--d:.05s" data-page-node-id="ywQx1CEALMvZFDqWiO7f0O">
        <table class="tbl tight" style="flex:0 0 auto" data-page-node-id="pC9FLPdtPDhQVCSv2e61rU">
          <thead data-page-node-id="MCsQuJtT7jOimb4RIJLmpQ"><tr data-page-node-id="INHgHYbgZC8Lo2c7JPvAu7"><th style="width:22%" data-page-node-id="Q8mQcpxljlmG2ojhoHcQYt">Besaran</th><th style="width:12%" data-page-node-id="pXy9OtTwIRba4RPkyxS07d">Simbol</th><th style="width:14%" data-page-node-id="xPY5T2woFiHZAJ376xzUoz">Satuan</th><th data-page-node-id="Jy2x3NDYHmafjOy95JW14O">Makna fisik</th></tr></thead>
          <tbody data-page-node-id="QOd4QTcTRtpJTUvSWLZBys">
            <tr data-page-node-id="1dCSoKQmWhcpxPKqTP0DJZ"><td data-page-node-id="YM9M4XjpHmqYVb1VmEHREj"><b data-page-node-id="OZj3yXJfRjsRAn5sYUw9hf">Tegangan</b></td><td data-page-node-id="ZRy5BIPbELxnYdDmZ4lLfn"><b data-page-node-id="ZGwBvxBqXDrYLIofxVHui6">V</b> (U)</td><td data-page-node-id="TyBzju4pbPkn6ZoFaFKTZj">volt (V)</td><td data-page-node-id="k5g5YEGgNSpbsCeZTo9ugL">Beda potensial listrik — "tekanan" yang mendorong muatan</td></tr>
            <tr data-page-node-id="WZg7KDgkTuPkZgD3pQkWfE"><td data-page-node-id="UpXmEEEoSll2v20LCpomwF"><b data-page-node-id="aOkLSRAbGeJhGFf42gTkLp">Arus</b></td><td data-page-node-id="0Qp7GJSKRk6FHPW3caIeqo"><b data-page-node-id="SdjFvEAjWCFT8jCqiO5BZU">I</b></td><td data-page-node-id="Puq6F43aXv2KCdeS1XXEHm">ampere (A)</td><td data-page-node-id="oQXPlYJveFhdMRWzBC6Xq3">Laju aliran muatan listrik melalui konduktor</td></tr>
            <tr data-page-node-id="bvQuQOMRrdh0BuXeyLr2fw"><td data-page-node-id="9bD4NOFSkxED8xgjTSlpv6"><b data-page-node-id="JN1v37pjXJrssrb3Tmu4IC">Hambatan</b></td><td data-page-node-id="G36ihyaeCTglgzCGm2gA6H"><b data-page-node-id="vq0hf9ymkjXakLCmMQZFb4">R</b></td><td data-page-node-id="Tus4nQ6SaC1PM4JttUW12m">ohm (Ω)</td><td data-page-node-id="6DQcMrmbTh7HJp5QXZZoVp">Penghambat aliran arus; mengubah energi listrik menjadi panas</td></tr>
            <tr data-page-node-id="tNOKkf7sagIIX7IF2L6oif"><td data-page-node-id="of0BdhebLXd9Pzg6WxHO4K"><b data-page-node-id="us5m8z10Sg0cNb8Rpo0WPT">Daya</b></td><td data-page-node-id="QTEVSiNrkEJgfo6SvNLykp"><b data-page-node-id="o4ybaxaJHUfmRmJmcvYMf3">P</b></td><td data-page-node-id="p29rp1OpfINgA3gV2CJwWd">watt (W)</td><td data-page-node-id="uD5Dh4FWqiSktEnwva5nql">Laju perpindahan / penggunaan energi</td></tr>
          </tbody>
        </table>

        <div class="figwrap a" style="--d:.14s" data-page-node-id="eeiGJcigBwbQ5vSe89w9SQ">
          <div class="fig" data-page-node-id="HRYgiHu2mAZfhyHI92dJq2"><img src="assets/yoko_fig01_circuit.png" alt="Komponen dasar rangkaian: tegangan, arus, hambatan, beban lampu" data-page-node-id="kW5YEqBncVaIQv9dP4WYoj"></div>
          <div class="figcap" data-page-node-id="KOyqxQEUboHAiVf76duweE">Rangkaian dasar: sumber tegangan, arus yang mengalir, hambatan, dan beban (lampu) — energi listrik berubah menjadi cahaya dan panas.</div>
        </div>
      </div>

      <div class="col a" style="--d:.16s" data-page-node-id="YChu5D4oJWsvU5elBqjUCP">
        <div class="card" data-page-node-id="dF1W1ZAeQaDOEMbgf2VaaH">
          <h4 data-page-node-id="RjgULeOsNOXRo8sibh3YPu"><span class="ic" data-page-node-id="DJFHKvXhJ5C0ly4oUfblap">△</span> Hukum Ohm — tiga bentuk</h4>
          <div class="g3" style="gap:10px; margin-top:6px" data-page-node-id="RmTidKQ2bdHmwuT3afRdW6">
            <div class="card pad-sm flat" style="text-align:center" data-page-node-id="5WXpWkJUMMBSqLi4UaLzms"><div class="mid mono" style="color:var(--accent)" data-page-node-id="XozC8Mjz7AnQzAXeHIEvqp">V = I · R</div><p style="font-size:11.9px; margin-top:5px" data-page-node-id="EiTKJ4hxGxKEG1949sylEo">Cari tegangan</p></div>
            <div class="card pad-sm flat" style="text-align:center" data-page-node-id="q6U6ZVrBcSgOFPBEDaekmK"><div class="mid mono" style="color:var(--accent)" data-page-node-id="Yn51NKaUbDryYAzOeOs5JT">I = V / R</div><p style="font-size:11.9px; margin-top:5px" data-page-node-id="CdwUufKz5x4h85G5anC5Kw">Cari arus</p></div>
            <div class="card pad-sm flat" style="text-align:center" data-page-node-id="ePH2Bbd4pDDYms6Zj5AqC6"><div class="mid mono" style="color:var(--accent)" data-page-node-id="4xX3xsdTJrjjIbHNkp5JhR">R = V / I</div><p style="font-size:11.9px; margin-top:5px" data-page-node-id="5mHkFYnqOEZBH28wPhhLr6">Cari hambatan</p></div>
          </div>
        </div>

        <div class="card" data-page-node-id="b0gd0HfRc7RB2tXkjbQ2O5">
          <h4 data-page-node-id="oGbuSu5MgdzWDcEjPqnDdE"><span class="ic" data-page-node-id="vfIYyLGxMmB7AkgNCEKUqQ">🧮</span> Kalkulator interaktif — isi dua nilai, kosongkan satu</h4>
          <div class="g3" style="gap:12px; margin-top:7px" data-page-node-id="rGKj6ec1PLguXA3cDakRnm">
            <div data-page-node-id="e6AgzmNLohPFfrMKlmoxqw"><label class="lab" data-page-node-id="4CDT3pSYHDGwSyTPL2Uyt7">Tegangan V (volt)</label><input class="inp" id="ohmV" type="number" step="any" placeholder="—" inputmode="decimal" data-page-node-id="BnvDnlDLKVj4sidZBUNHMD"></div>
            <div data-page-node-id="Fqg5ANdQRVJm5M4f3AqFNZ"><label class="lab" data-page-node-id="jXfs7VC1oTC7MfxhxzvhzV">Arus I (ampere)</label><input class="inp" id="ohmI" type="number" step="any" placeholder="—" inputmode="decimal" data-page-node-id="vHRx9wJF02CJK4WdzL3byL"></div>
            <div data-page-node-id="3mqH0athsOmyvpGXEH2gKm"><label class="lab" data-page-node-id="fit0fTMh7JzGk698zv753U">Hambatan R (ohm)</label><input class="inp" id="ohmR" type="number" step="any" placeholder="—" inputmode="decimal" data-page-node-id="n3V5F4OyRICnHV5rzXE1ku"></div>
          </div>
          <div class="row" style="gap:9px; margin-top:10px; align-items:center" data-page-node-id="QuNGIGDT9Pw0zAZJb8sAiy">
            <button class="btn primary" id="ohmGo" data-page-node-id="44obYLHMxSqqIIoM39wGaq">Hitung</button>
            <button class="btn" id="ohmClr" data-page-node-id="EoMtnULHYko2hGBOZtLEzP">Kosongkan</button>
            <span id="ohmOut" style="font-size:13.2px; color:var(--fg2)" data-page-node-id="SNjKWfnFaFoxBuHb1RVRzU">Masukkan dua nilai, lalu tekan <b data-page-node-id="QJBg54igTVLQU0kH9jOLp2">Hitung</b>.</span>
          </div>
          <p style="font-size:11.9px; color:var(--fg3); margin-top:8px" data-page-node-id="dijy0GZlSwmAZtUgYQLGw2">
            Contoh: bila V = 220 V dan R = 44 Ω → I = 220 / 44 = <b data-page-node-id="GW11eqNAHMQm711iLeEhOG">5 A</b>.
          </p>
        </div>

        <div class="call warn" data-page-node-id="T46VWBcYNeKhk9tqM6Kru8">
          <span class="h" data-page-node-id="ICsvDnOUjla2v1PlYjz6OB">Pada sistem AC — satu catatan penting</span>
          Untuk gelombang AC, nilai V dan I yang digunakan dalam hubungan ini adalah <b data-page-node-id="OMdKQR1IzClHRPIkVnWMPB">nilai RMS (efektif)</b>,
          bukan nilai puncak. Instrumen kualitas daya menampilkan dan menghitung dengan nilai <b data-page-node-id="gTNvGEw4BSTRrBPH1jgHF8">RMS sejati</b> —
          termasuk ketika gelombangnya sudah terdistorsi dan tidak lagi sinusoidal.
        </div>
      </div>
    </div>
  </div>
  <div class="pg" data-page-node-id="HVKFS8LreJ5ddu3CHYDYR7"></div>
</section>

<!-- ============================ 22 ============================ -->
<section class="slide" data-foot="Blok C · Dasar Daya Listrik" data-title="Daya (Power) &amp; Daya DC" data-page-node-id="z1q3pHfL5RRYC67UN9nN99">
  <div class="s-head" data-page-node-id="Ks0IfUcFuAHo0jQn7XSNqc">
    <div class="s-kicker" data-page-node-id="vIkZGq0DD38FEBmRylScJ1">Blok C · Dasar Daya Listrik</div>
    <h2 class="s-title" data-page-node-id="XvExZlNYoIVX9Glx7qr3f0">Daya (Power) &amp; Daya DC</h2>
    <p class="s-sub" data-page-node-id="6o6Q3NUKHjVtDMhg5Deyhz">Daya adalah <b data-page-node-id="LeXPVccBKhUqbZvRTxRkZE">laju</b> energi. Pada arus searah hubungannya sederhana — dan justru dari sinilah konsep nilai RMS lahir.</p>
  </div>
  <div class="s-body" data-page-node-id="6CCgqzxengZ17K3At5PESV">
    <div class="g2s fill" data-page-node-id="O8dZ1xgn1RD7KLqWfneE1k">
      <div class="col a" style="--d:.05s" data-page-node-id="aqFUagvMUXIOxcibiAgQCE">
        <div class="card" data-page-node-id="goYnErR200RXHoXLGsKGoF">
          <h4 data-page-node-id="OjezFeTKruXDbIbGFtB0Ew"><span class="ic" data-page-node-id="5pkUukYMlmnJGRLNi8Zvg4">▪</span> Daya arus searah (DC)</h4>
          <div class="g3" style="gap:10px; margin-top:6px" data-page-node-id="Ez2Om9jUzvTNbUDl7Cxjlh">
            <div class="card pad-sm flat" style="text-align:center" data-page-node-id="pUkURNkjSqUFGOJcssAEen"><div class="mid mono" style="color:var(--accent)" data-page-node-id="koNckxK93EWxpC8FYIV5LK">P = V · I</div><p style="font-size:11.9px; margin-top:5px" data-page-node-id="m2rqjSypRxGlb0MdNRyLNN">Daya (W)</p></div>
            <div class="card pad-sm flat" style="text-align:center" data-page-node-id="9BlfDdr4awyIJXv2jCRcmJ"><div class="mid mono" style="color:var(--accent)" data-page-node-id="qFLuwFe7nAkBCxNDiEsvNa">W = P · t</div><p style="font-size:11.9px; margin-top:5px" data-page-node-id="vZgfjKmwD4b63Na6Ax2jHT">Energi (Wh)</p></div>
            <div class="card pad-sm flat" style="text-align:center" data-page-node-id="69EnaHhlW5D8pFPcvHKXVQ"><div class="mid mono" style="color:var(--accent)" data-page-node-id="yEcMRpwEcco0UipbYt4GHP">P = I² · R</div><p style="font-size:11.9px; margin-top:5px" data-page-node-id="yQ3Rs60G0i3zCJCeqpARKx">Rugi pada hambatan</p></div>
          </div>
          <p style="font-size:13.2px; margin-top:10px" data-page-node-id="NMTBQWB8NAhynDUseEhyDy">
            Pada DC, tegangan dan arus bernilai tetap sehingga daya juga tetap. Tidak ada beda fasa dan tidak ada daya reaktif —
            seluruh daya yang dihitung adalah daya yang benar-benar bekerja.
          </p>
        </div>

        <div class="card" data-page-node-id="6K8BrDt72G2VmTnumosvM9">
          <h4 data-page-node-id="N1vtkJoqKe5VPKiiGfUqSh"><span class="ic" data-page-node-id="wYnzq7abAh5xjRi9ZhAyXM">≡</span> Mengapa nilai RMS penting? — percobaan pembanding</h4>
          <div class="row" style="gap:16px; align-items:center; margin-top:6px" data-page-node-id="dHqdB9VevPixe3Q6kTRyBd">
            <div class="fig" style="flex:1 1 50%; padding:6px" data-page-node-id="apExOE9ju1q9cAqMu1Wl49"><img src="assets/yoko_fig05_dcacpower.png" alt="Perbandingan 1 A DC dan 1 A RMS AC pada hambatan 10 ohm" data-page-node-id="UcW0oaEo3wtL60Oy0xACIG"></div>
            <div style="flex:1 1 50%" data-page-node-id="jDIAjGN5XyS25RbGi8AxUt">
              <ul class="bl tight" data-page-node-id="qv4PVyvGokrhN6p2ZTPI8L">
                <li data-page-node-id="2NWy8CRUNb7aj1EglwuQS6">Hambatan <b data-page-node-id="DHQ4vKyeAmrBOecDZ7bUl3">10 Ω</b> diberi arus <b data-page-node-id="sL9Vb9HFDhOIrsYmlKvS1V">1 A DC</b> → menghasilkan sejumlah panas tertentu.</li>
                <li data-page-node-id="uldXGTtFBdY90WGNDMSKXE">Hambatan yang sama diberi arus AC yang nilai RMS-nya <b data-page-node-id="I1HxQMQywsJA9g26aaCHhL">1 A</b> → menghasilkan <b data-page-node-id="HlO279tw0QrKM4AM6Yye0C">jumlah panas yang sama</b>.</li>
                <li data-page-node-id="EChlz4PBE9csyawnGQRT0s">Karena itulah nilai RMS disebut juga nilai <b data-page-node-id="Aj0EpChzVf2CqXIBKbVpsl">efektif</b> — nilai AC yang setara dengan DC dalam hal efek pemanasan.</li>
              </ul>
            </div>
          </div>
        </div>

        <div class="call idea" data-page-node-id="LDgN0kN5YY8wAa77fYFrN6">
          <span class="h" data-page-node-id="LC3aDfxVlIjxUaAvoDXKCz">Konsekuensi praktis</span>
          Semua perhitungan daya, rugi, dan pemilihan penampang konduktor menggunakan nilai <b data-page-node-id="YPQ96yvZX6CXAiVM3ga6Tn">RMS</b>.
          Inilah alasan instrumen kualitas daya menghitung RMS dengan sangat hati-hati — dan mengapa
          <b data-page-node-id="4ijZbmhEc4gHfwHrLirr6h">RMS sejati (true RMS)</b> menjadi syarat, bukan pilihan.
        </div>
      </div>

      <div class="col a" style="--d:.16s" data-page-node-id="J5DGfl92ma7bkLfQ6WTdEk">
        <div class="figwrap a" style="--d:.16s" data-page-node-id="wpo8WyB2EeaYIDs1kIOk8D">
          <div class="fig" data-page-node-id="88ZsFuPAH6fQ8VX5tlKNoH"><img src="assets/yoko_fig04_dcac.png" alt="Perbandingan gelombang DC dan AC dengan nilai kalor yang setara" data-page-node-id="k49zEObmcvPWEX3pN0fHLm"></div>
          <div class="figcap" data-page-node-id="DJiSNsrgiDmPAcdJKt203D">DC bernilai tetap vs AC yang berubah terhadap waktu. Nilai RMS-lah yang menyetarakan keduanya dalam hal efek energi.</div>
        </div>
        <div class="card" data-page-node-id="94VQnmJcrgfHrHQ3IGb6mU">
          <h4 data-page-node-id="H1EzIwPEtq0DW7J5HAx8hb"><span class="ic" data-page-node-id="l4ex1rNVWwXFnCqbcsYGwC">Σ</span> Satuan yang tidak boleh tertukar</h4>
          <table class="tbl tight" style="margin-top:5px" data-page-node-id="0wbvRG3sk2VGVCP2FNpAiD">
            <tbody data-page-node-id="oD7egwHomWmFoQb4wALYmz">
              <tr data-page-node-id="HZeAiwveM62MdNZnsPYMID"><td style="width:38%" data-page-node-id="Pdfb9CwvA3w6sN1xoe2urU"><b data-page-node-id="18BR5TOqXJim6WtQQwt5uw">Watt (W)</b></td><td data-page-node-id="wF0YmHCarf0AFqH4BzUWzC">Daya <b data-page-node-id="RQzEHyy3MVUa3gMKNxt1rO">aktif</b> — daya yang benar-benar melakukan kerja</td></tr>
              <tr data-page-node-id="zV3lkDZXF2nswM1LjOu4Y6"><td data-page-node-id="kmAqrR5SKka23cULWrol6Q"><b data-page-node-id="6Man7s5URTNYCdaXBOvbTA">Watt-jam (Wh)</b></td><td data-page-node-id="6WeeUGPrfcAeLwmDSDLwpR"><b data-page-node-id="3PO0URboSHf9PQdLC3gwYH">Energi</b> — daya dikalikan waktu</td></tr>
              <tr data-page-node-id="dhFg4SnOUhjOzCr08sz0aD"><td data-page-node-id="0yCeHysMBZdMrB88Ufajz9"><b data-page-node-id="uDSuO5apEExom9ACTfKbVt">VA</b></td><td data-page-node-id="m0FvKmEnRX2q0SRs2H2YCY">Daya <b data-page-node-id="YsILR4BCy4KORk1adjRh6W">semu</b> — hasil kali V<sub data-page-node-id="csjirGz0CwHsNEUiFWbETt">rms</sub> dan I<sub data-page-node-id="lvRuXidiGLjQvnBkWGQEFU">rms</sub></td></tr>
              <tr data-page-node-id="O9teqvsj0kNtr5Ii8n5oc2"><td data-page-node-id="vUHt4cu1gzr6HKR6E3VibK"><b data-page-node-id="TeiAXDbcdwhESiLGSOu4AE">VAR</b></td><td data-page-node-id="YxLVSomICN1t4jx5KyDExE">Daya <b data-page-node-id="39ivaPahUqwxOH0HAFCht4">reaktif</b> — bolak-balik antara sumber dan beban</td></tr>
            </tbody>
          </table>
          <p style="font-size:11.9px; color:var(--fg3); margin-top:7px" data-page-node-id="3vx9AwEDUwaSOFj4oENXpk">
            Menuliskan kW sebagai kVA pada laporan adalah kesalahan yang mengubah kesimpulan secara keseluruhan.
          </p>
        </div>
      </div>
    </div>
  </div>
  <div class="pg" data-page-node-id="KtumIXHyDB0q5DRsnFZQKW"></div>
</section>

<!-- ============================ 23 ============================ -->
<section class="slide" data-foot="Blok C · Dasar Daya Listrik" data-title="Daya AC" data-page-node-id="Eh9lSRmEHP2tsraQVcjEtF">
  <div class="s-head" data-page-node-id="ywWZgGKx3xpjVDMy4FCbfD">
    <div class="s-kicker" data-page-node-id="GD43jkxAg8YdFjanI1zNFr">Blok C · Dasar Daya Listrik</div>
    <h2 class="s-title" data-page-node-id="8lzgHebszZOc5y8VGMXn5d">Daya AC</h2>
    <p class="s-sub" data-page-node-id="WxPeibg0jsS2U0d2CZEmyO">Pada AC, tegangan dan arus berubah setiap saat — sehingga daya pun berubah setiap saat.</p>
  </div>
  <div class="s-body" data-page-node-id="eeCinN2dlUJ42xFFy2i3qD">
    <div class="g2s fill" data-page-node-id="g9h0dyEZaFgKddYQ2Ar6xH">
      <div class="col a" style="--d:.05s" data-page-node-id="4ANQSSTXVXRo3wF74GNzdX">
        <div class="card" data-page-node-id="VUk1FQ7GKHLAAlsRAR4bsi">
          <h4 data-page-node-id="giEBuqbzafvlO9xuVpBTQ6"><span class="ic" data-page-node-id="5c4ATwGgSLF8rjN47xzIht">∫</span> Daya sesaat dan daya rata-rata</h4>
          <p style="font-size:13.2px; margin-bottom:8px" data-page-node-id="QO1OMDmoAgEBnYuPxHuXe8">Daya sesaat adalah hasil kali tegangan sesaat dan arus sesaat:</p>
          <div class="card pad-sm flat" style="text-align:center" data-page-node-id="LPEamO5sNlT016xTP5xwj8"><div class="mid mono" style="color:var(--accent)" data-page-node-id="lyNNUQ2B6ULdNq1LBnOQ30">p(t) = v(t) · i(t)</div></div>
          <p style="font-size:13.2px; margin:10px 0 8px" data-page-node-id="gEVfG6EoooGdeywP1bYiJJ">Daya aktif adalah <b data-page-node-id="yHI7JWn6hiAsUbgQ9OWUDL">nilai rata-rata</b> daya sesaat selama satu periode:</p>
          <div class="card pad-sm flat" style="text-align:center" data-page-node-id="CYDIA3vvueGZy9C2Mllmbq"><div class="mid mono" style="color:var(--accent)" data-page-node-id="EJleBjmZjje09q1yFAKUBj">P = (1/T) · ∫ v(t)·i(t) dt</div></div>
          <p style="font-size:12.8px; color:var(--fg2); margin-top:9px" data-page-node-id="j4UNjnDXJF4hWBldMuAtoZ">
            Instrumen digital menghitungnya dengan mengambil banyak sampel v dan i, mengalikannya titik per titik,
            lalu merata-ratakan. <b data-page-node-id="WtiIEwq8TEF2h1DbTYcwn5">Jumlah sampel per siklus menentukan akurasi pada gelombang terdistorsi.</b>
          </p>
        </div>

        <div class="card" data-page-node-id="IPajUi3pqASj8GWublp0lN">
          <h4 data-page-node-id="hoCWJXiGjAtemzR7xdJga9"><span class="ic" data-page-node-id="1YCElJNMVIRJDZb70vJLuI">∿</span> Nilai RMS dan faktor puncak</h4>
          <div class="g2" style="gap:11px; margin-top:6px" data-page-node-id="2qBZZ9xmBZjQMAVzHavBgP">
            <div class="card pad-sm flat" data-page-node-id="K2jeylfClrKr2Zh2uIOgav">
              <div class="chip" data-page-node-id="jOkPFCJvdH0yNizpNiLvOX">Untuk sinus murni</div>
              <div class="mid mono" style="color:var(--accent); margin-top:6px; font-size:18.5px" data-page-node-id="CClEeoZbKQO6qtXk4lpjGC">V<sub data-page-node-id="RyEksNt53Ce4YxtPcrPEEJ">rms</sub> = V<sub data-page-node-id="vnHB3QDCwqvaiA4YnQqAe1">puncak</sub> / √2</div>
              <p style="font-size:11.9px; margin-top:6px" data-page-node-id="S2OgLBM2Hdc6Bf5BkumMhr">Contoh: puncak 311 V → RMS ≈ 220 V.</p>
            </div>
            <div class="card pad-sm flat" data-page-node-id="Bvs2BIbGYcjLNAQxNkxLtw">
              <div class="chip a2" data-page-node-id="FBnvIPdbo6VNIEV8lwNluk">Faktor puncak (crest factor)</div>
              <div class="mid mono" style="color:var(--accent2); margin-top:6px; font-size:18.5px" data-page-node-id="EuYmZGt7La9R3KKyw5WsQI">CF = V<sub data-page-node-id="4e818EiZtyCq9RoIeVVcTd">puncak</sub> / V<sub data-page-node-id="34GjERuyLYb6k8U7zSYuhs">rms</sub></div>
              <p style="font-size:11.9px; margin-top:6px" data-page-node-id="DuljATRFOfec4H5WbHVgwo">Sinus murni ≈ 1,414. Nilai yang jauh lebih tinggi menandakan <b data-page-node-id="0dQaUFqI8xV7UbCaLdZFYx">gelombang terdistorsi</b>.</p>
            </div>
          </div>
        </div>

        <div class="call warn" data-page-node-id="kdoZyx2JeTtkLIUgB1GgsF">
          <span class="h" data-page-node-id="waM3KNa9S6nC5WYtu4gUUf">Perhatikan batas rentang (out of range)</span>
          Bila puncak gelombang melampaui rentang deteksi rangkaian masukan instrumen, nilai RMS dan harmonisa
          menjadi <b data-page-node-id="9T8uaWK5DmfGjbhoULkxou">salah</b>. Menaikkan rentang menghindari hal ini, tetapi menurunkan resolusi.
          Instrumen akan memberi <b data-page-node-id="ttZG0M60dDyRTQtp8DbyGC">indikator peringatan</b> ketika hal ini terjadi — jangan diabaikan.
        </div>
      </div>

      <div class="col a" style="--d:.16s" data-page-node-id="id9hEl9rnCvMrkJF75eG5F">
        <div class="figwrap a" style="--d:.16s" data-page-node-id="hh3mVeVpDitCDQQRnLoyCa">
          <div class="fig" data-page-node-id="aNt2Qiem24AN9QNaur9pjo"><img src="assets/yoko_fig03_acwaves.png" alt="Bentuk gelombang sinusoidal, segitiga, dan persegi" data-page-node-id="i1lIirEQnt1ABRELpNU1eX"></div>
          <div class="figcap" data-page-node-id="AGonQTCDCJKDWp4HRCEAGK">Bentuk gelombang yang berbeda dapat memiliki nilai RMS sama, tetapi faktor puncak dan kandungan harmonisanya berbeda.</div>
        </div>
        <div class="figwrap a" style="--d:.24s" data-page-node-id="GIh6d5xw7dGzFQbwGgXjqJ">
          <div class="fig" data-page-node-id="C8JBoe6BQ3bd1mfq7KVXtJ"><img src="assets/hioki_screen_waveform.png" alt="Layar bentuk gelombang pada analyzer" data-page-node-id="gFVz3d0JGGsTDoP4HVyBXG"></div>
          <div class="figcap" data-page-node-id="wFkyKPRJGZA6AY3GuWFw5w">Layar gelombang pada analyzer. <b data-page-node-id="HMvgvg2GYskrNeJhsBZj56">Selalu periksa layar ini</b> sebelum mempercayai angka RMS — dari sinilah distorsi, notch, dan transient terlihat.</div>
        </div>
      </div>
    </div>
  </div>
  <div class="pg" data-page-node-id="wWlg25IREG7iDYShexw1oI"></div>
</section>

<!-- ============================ 24 ============================ -->
<section class="slide" data-foot="Blok C · Dasar Daya Listrik" data-title="Daya pada Sistem AC" data-page-node-id="qIShcnkiSK0anxiKtw9Gs7">
  <div class="s-head" data-page-node-id="xY1iCMdn3lYIQX9U0hIFAW">
    <div class="s-kicker" data-page-node-id="CHI6F5dqJ602NJ8dWy3oFp">Blok C · Dasar Daya Listrik</div>
    <h2 class="s-title" data-page-node-id="6QwzzBhi8dXhYukSO50n05">Daya pada Sistem AC</h2>
    <p class="s-sub" data-page-node-id="iHb795CbVGa1Pu7khOz7C3">Begitu arus dan tegangan tidak lagi sefasa, sebagian daya <b data-page-node-id="3gZZNjlCvMFAkbdXTU8n2O">tidak bekerja</b> — ia hanya bolak-balik.</p>
  </div>
  <div class="s-body" data-page-node-id="WRubVzZTPiVuRDrx7oijC8">
    <div class="g2s fill" data-page-node-id="PgjVS8adWW7Uy4WYkENB7x">
      <div class="col a" style="--d:.05s" data-page-node-id="5cncC8cZAIsxObgOf0amOg">
        <div class="card" data-page-node-id="0PFMRgW359vsUsH9QybJeb">
          <h4 data-page-node-id="yzBZRMaPJpLfbsUUO1sHGm"><span class="ic" data-page-node-id="h0vA9UA4Ulaf0sofUBOVne">φ</span> Pengaruh beda fasa (φ)</h4>
          <p style="font-size:13.2px" data-page-node-id="O7Lxh08r55VssAVIOz5vzZ">
            Ketika beban bersifat induktif atau kapasitif, arus tidak lagi sefasa dengan tegangan.
            Akibatnya daya sesaat <b data-page-node-id="g33O89tviBlq32JuYp2veV">p(t)</b> menjadi berayun: sebagian waktu bernilai positif (daya mengalir ke beban),
            sebagian waktu bernilai negatif (daya kembali ke sumber).
          </p>
          <div class="g2" style="gap:11px; margin-top:9px" data-page-node-id="DR89hdDxqEEVe61ACi5a6I">
            <div class="card pad-sm flat" data-page-node-id="4WQ1yrmTwwmGibj6ZOqiS4">
              <div class="chip gr" data-page-node-id="s8f4DWdZk7bm6S1V4oHTvO">Resistif murni — φ = 0°</div>
              <p style="font-size:12.3px; margin-top:5px" data-page-node-id="YbyG3ZczfW36iOetRx0kuj">Daya sesaat selalu ≥ 0. Seluruh daya yang dikirim benar-benar dikonsumsi.</p>
            </div>
            <div class="card pad-sm flat" data-page-node-id="lCzfFxh62NxoVjlagGm4Zf">
              <div class="chip a2" data-page-node-id="BtTUhnEjc2LqvlODsoWoyq">Induktif / kapasitif — φ ≠ 0°</div>
              <p style="font-size:12.3px; margin-top:5px" data-page-node-id="lXdDanNHn8GU4YIzdJATTN">Sebagian daya sesaat bernilai negatif → muncul komponen daya yang <b data-page-node-id="MSFCcBWpTe76UZdmryH4FC">tidak melakukan kerja</b>.</p>
            </div>
          </div>
          <div class="card pad-sm flat" style="text-align:center; margin-top:11px" data-page-node-id="xwBfx05zyRATjhjN1F6StI">
            <div class="mid mono" style="color:var(--accent)" data-page-node-id="a4BWACB8trCAnxkA1P73Rx">P = V<sub data-page-node-id="nAIZLhqRB4wWxk8tTkaLMo">rms</sub> · I<sub data-page-node-id="13NDID6uACWQsJef28iaCQ">rms</sub> · cos φ</div>
            <p style="font-size:11.9px; margin-top:5px" data-page-node-id="YNB50rjwCz1GC8AUNPcfui">cos φ = faktor daya pergeseran (<i data-page-node-id="pM4h5WRsLzxeKZHOvEnIQB">displacement power factor</i>)</p>
          </div>
        </div>

        <div class="call good" data-page-node-id="jqeH5rhFSgi7GQPyHJev0d">
          <span class="h" data-page-node-id="KpTmckZIRpaGeImRwZUlbA">Inti yang harus dipahami mahasiswa</span>
          Arus yang mengalir pada konduktor tetap besar, tetapi daya yang benar-benar bekerja menjadi lebih kecil.
          <b data-page-node-id="vatGuxL1ypfPug1t58waLY">Kabel, trafo, dan breaker tetap harus menanggung arus penuh</b> — inilah alasan daya reaktif
          menjadi masalah teknis maupun ekonomis, meskipun ia "tidak melakukan kerja".
        </div>
      </div>

      <div class="col a" style="--d:.16s" data-page-node-id="AlIGwGWTghunqnAgBYQI1B">
        <div class="figwrap a" style="--d:.16s" data-page-node-id="iA40ukpuVEoORqlnzO4TRU">
          <div class="fig" data-page-node-id="9nki2YBBuINi37xx57aROD"><img src="assets/yoko_fig11_instenergy.png" alt="Daya/energi sesaat dengan beda fasa" data-page-node-id="YcUS9khYAQDPfdIXtv6FWL"></div>
          <div class="figcap" data-page-node-id="81aEFjUfnWCGrsfPgOjIXM">Daya sesaat pada beban dengan beda fasa — memperlihatkan komponen yang berayun bolak-balik dan komponen rata-rata yang benar-benar bekerja.</div>
        </div>
        <div class="figwrap a" style="--d:.24s" data-page-node-id="f2zff4f4H8YL026WFjkDnJ">
          <div class="fig" data-page-node-id="W2qlgAMQAmcOmwZvaqCkQw"><img src="assets/yoko_fig07_phase.png" alt="Daya AC pada rangkaian resistif-induktif dan resistif-kapasitif" data-page-node-id="SM60T3ZWZZpA4KT12pipWE"></div>
          <div class="figcap" data-page-node-id="UnYddwF4dgHWifQHrsKEXY">Perbandingan rangkaian resistif–induktif dan resistif–kapasitif: arah pergeseran fasa berlawanan, sehingga tanda daya reaktif juga berlawanan.</div>
        </div>
      </div>
    </div>
  </div>
  <div class="pg" data-page-node-id="oicdV5SEoM1J75KeheBtF9"></div>
</section>

<!-- ============================ 25 ============================ -->
<section class="slide" data-foot="Blok C · Dasar Daya Listrik" data-title="Segitiga Daya &amp; Faktor Daya" data-page-node-id="E56nJA4HHCrNwGFM6xYTxU">
  <div class="s-head" data-page-node-id="YkO5FJDS9oPMf0W34AptEa">
    <div class="s-kicker" data-page-node-id="WO7ORJBJBSv4YceMjLC4qR">Blok C · Dasar Daya Listrik</div>
    <h2 class="s-title" data-page-node-id="dL9UJCamA2rNI3nkyN8EUa">Segitiga Daya &amp; Faktor Daya</h2>
    <p class="s-sub" data-page-node-id="FEREweQ9gb1RJdQlB1t0g7">Geser pengatur di bawah untuk melihat bagaimana perubahan faktor daya mengubah komposisi P dan Q pada daya semu yang tetap.</p>
  </div>
  <div class="s-body" data-page-node-id="pR67PL4nIwA70KP5Df0AX1">
    <div class="g2s fill" data-page-node-id="CxFSMrDLBm8IfZg3CF8BTf">
      <div class="col a" style="--d:.05s" data-page-node-id="KTv1Upt0sDhSymG0cz9DLd">
        <div class="card" style="flex:0 0 auto" data-page-node-id="4VVzMKWzzUjwf5xxsaMYuF">
          <h4 data-page-node-id="oJc36wHsP1E0Dm1kHkjuNk"><span class="ic" data-page-node-id="rN2RrWFzhelRDfKYtYlC18">◺</span> Tiga jenis daya</h4>
          <table class="tbl tight" style="margin-top:5px" data-page-node-id="T4R93bdLaeSbUpQPQntLMj">
            <thead data-page-node-id="Iyf6v134bmVCd2SjBergmx"><tr data-page-node-id="LdApF2o3XJ57SCB2DZgNcf"><th style="width:26%" data-page-node-id="jVnRU801cukIppWKQv2S24">Daya</th><th style="width:18%" data-page-node-id="23HcdgwihqH7ZILTOINs7A">Simbol / satuan</th><th data-page-node-id="UF6BKpIbM5DaMkBGPE7scs">Rumus &amp; arti</th></tr></thead>
            <tbody data-page-node-id="OS9o42Ylrvnllm9P7H3F8X">
              <tr data-page-node-id="3mAQy02KTN7LrjqV0lAWwl"><td data-page-node-id="6lmo3DL6ZdDy5wbB2NzjP0"><b data-page-node-id="DxTFGqAsZaHV21BdIuY15A">Aktif</b> (nyata)</td><td data-page-node-id="iVuQ6k2Y53BNqxHrSPtqmh"><b data-page-node-id="WafYeuo7lQTMZPTN7AwhBX">P</b> · watt (W)</td><td data-page-node-id="0zK0ElRBAHaPLnJg5otJ5w"><b data-page-node-id="k2ggPmgHfjRYXOxjj7kggf">P = V<sub data-page-node-id="7H6cKP1vBavCxA1Fn7cbzo">rms</sub> · I<sub data-page-node-id="EETDVymQNRDVcOXkZY02d5">rms</sub> · cos φ</b> — daya yang benar-benar melakukan kerja</td></tr>
              <tr data-page-node-id="5kd2ETHHF5nTtDXixlOMC2"><td data-page-node-id="KFSh8p45q5jZrtn4EBTXby"><b data-page-node-id="D8u01tjh8pmVBGkogRpGqN">Semu</b></td><td data-page-node-id="FPQQcvHTFr2STcqT126jLB"><b data-page-node-id="DfJI31x9aVBBziF1YSYOaN">S</b> · VA</td><td data-page-node-id="qWP2ncENePYwUnF55GYNy2"><b data-page-node-id="5qfx3rfuqNBfM8liJVRdT0">S = V<sub data-page-node-id="SUm57fJuf9BGuYUFjcz4pP">rms</sub> · I<sub data-page-node-id="SV0jVsxZBEviDHKVhoa9yx">rms</sub></b> — "daya yang terlihat"; menentukan ukuran peralatan</td></tr>
              <tr data-page-node-id="maGhaMTkd9g9Z3Rs9BsRFV"><td data-page-node-id="VtDZpjC1RvL0am4qjdZUzz"><b data-page-node-id="Z92VyssEGvKB0DfyFWGKyB">Reaktif</b></td><td data-page-node-id="kaRPMYrhH23DpXSxJ2ZOfg"><b data-page-node-id="jgnqwes9zUVs4WMVLI7PIs">Q</b> · VAR</td><td data-page-node-id="oAd7EmB21h637uRTaFVqJ2"><b data-page-node-id="ddOxLH4yW88EePXJH4Phxy">Q = V<sub data-page-node-id="N3yuvo2Q2hrjilk2oYkhU8">rms</sub> · I<sub data-page-node-id="WXuV53fDwoGXCDhqCUdL0L">rms</sub> · sin φ</b> — bolak-balik antara sumber &amp; beban</td></tr>
            </tbody>
          </table>
        </div>

        <div class="card" style="flex:0 0 auto" data-page-node-id="3BWGiyr1AxoL0VdjU73ZVd">
          <h4 data-page-node-id="6y1oGG0uB7dx6Uxu3bifCe"><span class="ic" data-page-node-id="BmBgDvGfy2vzZTKQ1c4hRu">⇔</span> Faktor daya</h4>
          <div class="g2" style="gap:11px; margin-top:6px" data-page-node-id="hGHlnm5G5SmXME85mdrVn3">
            <div class="card pad-sm flat" style="text-align:center" data-page-node-id="aDYL75MrSV4NQYOESvQWzK"><div class="mid mono" style="color:var(--accent)" data-page-node-id="F6wCn7dHzlHWYEL80UUV8q">PF = P / S</div><p style="font-size:11.9px; margin-top:5px" data-page-node-id="jiwSjNpFzOYaa2Xgl6e886">Definisi umum — selalu berlaku</p></div>
            <div class="card pad-sm flat" style="text-align:center" data-page-node-id="TJ6CBtl1ZIBw0NqYgTITWP"><div class="mid mono" style="color:var(--accent)" data-page-node-id="D6YuIzmnGnvj6hxCwrhVej">PF = cos φ</div><p style="font-size:11.9px; margin-top:5px" data-page-node-id="jYfSvBcq5lrorBqxFcS9rf">Hanya bila gelombang <b data-page-node-id="EbIbntgDi0A01EkRAL17WV">sinusoidal murni</b></p></div>
          </div>
          <div class="g2" style="gap:11px; margin-top:11px" data-page-node-id="epFyRKCNwHMCtCKQRSg9tb">
            <div class="card pad-sm flat" style="text-align:center" data-page-node-id="jKGpHabPPVCk6vXsBKGnX0"><div class="mid mono" style="color:var(--violet); font-size:17.6px" data-page-node-id="wkdSwkbJrTzIxg7GDfUd1i">Q = √(S² − P²)</div></div>
            <div class="card pad-sm flat" style="text-align:center" data-page-node-id="Qk2pGpHyx9Ycn8DcIQAnuS"><div class="mid mono" style="color:var(--violet); font-size:17.6px" data-page-node-id="zGDMUlFdktSeQqXMWYbAsE">S² = P² + Q²</div></div>
          </div>
        </div>

        <div class="call bad" data-page-node-id="DXRnyJctHTmqQwHARfFfFC">
          <span class="h" data-page-node-id="AIwQcDISmzTCkyQyOPY5Ye">Jangan tertukar — PF vs DPF</span>
          Bila gelombang mengandung harmonisa, <b data-page-node-id="9C9TnrmppSzF2BqJHARi8Y">PF ≠ cos φ</b>. Yang berlaku adalah
          <b data-page-node-id="Sr8ZNfqUOPxWuTE37nTN4t">PF = DPF × PF<sub data-page-node-id="6XmUlV9DTBb0O6esi52riv">distorsi</sub></b>, dengan DPF = cos φ<sub data-page-node-id="YqB8BTJOC6tF0bWwkDIpTL">1</sub> dihitung dari komponen dasar saja.
          Karena itu instrumen menampilkan <b data-page-node-id="cqHTiKwbVDCrfBUcdagiWI">PF</b> dan <b data-page-node-id="LUYl30nkFpyqrF4hbrRNvO">DPF</b> secara terpisah. Selalu sebutkan yang mana
          yang Anda kutip dalam laporan.
        </div>
      </div>

      <div class="col a" style="--d:.16s" data-page-node-id="kCNrFBGZvmyZc9xwGViEOa">
        <div class="card" style="flex:1 1 auto; display:flex; flex-direction:column" data-page-node-id="4yNH47Tq67Olsx7VSQFuF0">
          <div class="row" style="justify-content:space-between; align-items:baseline" data-page-node-id="AwQm3RpDInTS7LMbjIysGN">
            <h4 style="margin:0" data-page-node-id="Cm8DVoxWGLCZnNHIzR69WN"><span class="ic" data-page-node-id="fhdRQi8QG2FhHr1SjVBoOO">◺</span> Segitiga daya interaktif</h4>
            <span class="chip" data-page-node-id="1znzZrKgwgEBqNRsxsqkBi">S tetap = 100 kVA</span>
          </div>
          <svg id="ptSvg" viewBox="0 0 640 330" style="width:100%; flex:1 1 auto; min-height:0" data-page-node-id="tnIqg0FQJjnGAzho6RrTmG">
            <rect x="0" y="0" width="640" height="330" fill="none" data-page-node-id="faXpmnC4Z6b4aAgyOvPHr8"/>
            <line x1="70" y1="300" x2="600" y2="300" stroke="var(--line2)" stroke-width="1.5" data-page-node-id="Z6O5TywG5CouCKwaVvekLr"/>
            <line x1="70" y1="30" x2="70" y2="300" stroke="var(--line2)" stroke-width="1.5" data-page-node-id="URknPM6aSVskI2GXNHsOyN"/>
            <text x="70" y="322" font-size="13" fill="var(--fg3)" text-anchor="middle" data-page-node-id="pCwVnKD6V07k1NEc1j2mVW">P (kW) →</text>
            <text x="26" y="40" font-size="13" fill="var(--fg3)" data-page-node-id="Paylntfs97iPi5gXiPN47S">Q (kVAR) ↑</text>
            <path id="ptArc" d="" fill="none" stroke="var(--accent2)" stroke-width="2.5" data-page-node-id="sHySRFyuTs2EwZauBrrNxB"/>
            <line id="ptP" x1="70" y1="300" x2="300" y2="300" stroke="var(--green)" stroke-width="7" stroke-linecap="round" data-page-node-id="GinvrayWtP8Gwuk9JRo5ME"/>
            <line id="ptQ" x1="300" y1="300" x2="300" y2="150" stroke="var(--rose)" stroke-width="7" stroke-linecap="round" data-page-node-id="F0WlnxBIJUkg7QWVAUbWVJ"/>
            <line id="ptS" x1="70" y1="300" x2="300" y2="150" stroke="var(--accent)" stroke-width="7" stroke-linecap="round" data-page-node-id="Xpv14zBYNKQBrWLVSUpXku"/>
            <circle id="ptDot" cx="300" cy="150" r="7" fill="var(--accent)" data-page-node-id="SJtlpPEdmjyzM8JqFaZFoW"/>
            <text id="ptPlab" x="150" y="292" font-size="15" font-weight="700" fill="var(--green)" text-anchor="middle" data-page-node-id="gYHCq8c2N1WFJiYvOdwUeF">P</text>
            <text id="ptQlab" x="312" y="225" font-size="15" font-weight="700" fill="var(--rose)" data-page-node-id="gJEDxDNsybHzGrCRjIojqU">Q</text>
            <text id="ptSlab" x="180" y="216" font-size="15" font-weight="700" fill="var(--accent)" data-page-node-id="OCdjNGPBKDcpQbqXgxttgq">S</text>
            <text id="ptPhi" x="112" y="288" font-size="14" font-weight="700" fill="var(--accent2)" data-page-node-id="MS5Sdgs7hrEitEtsYqaVDU">φ</text>
          </svg>
          <div class="row" style="gap:14px; align-items:center; margin-top:8px" data-page-node-id="5VyJkKFGUr5Oh0A9NSqzxC">
            <label class="lab" style="flex:0 0 auto" data-page-node-id="D8w6C9JZTSzH8WfcDP9kLl">Faktor daya (PF)</label>
            <input class="range" id="pfRange" type="range" min="30" max="100" value="80" step="1" style="flex:1 1 auto" data-page-node-id="lAUES3Ff9VX6RZBtxpBo29">
            <span id="pfVal" class="chip" style="flex:0 0 auto; font-size:13.2px" data-page-node-id="mp1GfxSQmh60yTgCPDse1L">0,80</span>
          </div>
          <div class="g4" style="gap:10px; margin-top:10px" data-page-node-id="lIPtBIxcCbFiHBjzSgcgtv">
            <div class="card pad-sm flat" style="text-align:center" data-page-node-id="vFOaLqljPQFyMjiAe9DPyc"><div class="chip" data-page-node-id="iBKb656mKorBCEcJXN85Rc">Sudut φ</div><div class="mid" id="ptPhiVal" style="color:var(--accent2)" data-page-node-id="Kbcbia1jwiMiARM4TiMI1v">36,9°</div></div>
            <div class="card pad-sm flat" style="text-align:center" data-page-node-id="6IV6UOzQc59KN40iMz2OpM"><div class="chip gr" data-page-node-id="BY5HZGDgKZSiaf8L0PBkwA">Daya aktif P</div><div class="mid" id="ptPVal" style="color:var(--green)" data-page-node-id="sq742M8AQDF81NatzoB9zn">80 kW</div></div>
            <div class="card pad-sm flat" style="text-align:center" data-page-node-id="9ZCsONORcKPAMO0KsAayDQ"><div class="chip ro" data-page-node-id="VJaLnLZRDmnSBrQKewCdB3">Daya reaktif Q</div><div class="mid" id="ptQVal" style="color:var(--rose)" data-page-node-id="leX1OJALyhnN4FrqQfiFAl">60 kVAR</div></div>
            <div class="card pad-sm flat" style="text-align:center" data-page-node-id="fAk2jlqCo57Bi9Cj5xix7K"><div class="chip" data-page-node-id="qY1XH0WhV7BBgWaOwOdpNC">Daya semu S</div><div class="mid" id="ptSVal" style="color:var(--accent)" data-page-node-id="Ky5GTERgCQiLU9wnHG6mft">100 kVA</div></div>
          </div>
        </div>
      </div>
    </div>
  </div>
  <div class="pg" data-page-node-id="t43KlxTpGYbSBc5FrX9LoK"></div>
</section>

<!-- ============================ 26 ============================ -->
<section class="slide" data-foot="Blok C · Dasar Daya Listrik" data-title="Representasi Vektor Arus &amp; Tegangan AC" data-page-node-id="5jqNfEAcvASpWhnLwULo7h">
  <div class="s-head" data-page-node-id="0suksFAcpb6CUlaLxBshAk">
    <div class="s-kicker" data-page-node-id="qLIpdrgFqKOEk7WwbtPBKs">Blok C · Dasar Daya Listrik</div>
    <h2 class="s-title" data-page-node-id="4Tmvqwk5MPcHUCgtKvbFGG">Representasi Vektor Arus &amp; Tegangan AC</h2>
    <p class="s-sub" data-page-node-id="0FoYURodA4XU8b3uPcfMJl">Diagram vektor mengubah gelombang yang berubah terhadap waktu menjadi gambar yang dapat dibaca dalam sekejap.</p>
  </div>
  <div class="s-body" data-page-node-id="01X7d4JBTFZPcvcEpfOUU4">
    <div class="g2s fill" data-page-node-id="dAjfLW71c7y5ak1xpoA1if">
      <div class="col a" style="--d:.05s" data-page-node-id="2mlv9Nu21k4n7bKSMRDuAm">
        <div class="card" style="flex:0 0 auto" data-page-node-id="EvNmmxD6xpatQxLO3Ip9cl">
          <h4 data-page-node-id="CbCHFwU4sau0zbHHMt6EQo"><span class="ic" data-page-node-id="R6nbLQu2EXaSXGfhN2QNb1">↻</span> Dari gelombang ke vektor</h4>
          <div class="row" style="gap:16px; align-items:center; margin-top:6px" data-page-node-id="6WAuh2idwsoPWFQlK1t2cd">
            <svg viewBox="0 0 640 250" style="flex:1 1 58%; min-height:0" data-page-node-id="6WEmRxACFGs16idU0m5seP">
              <circle cx="150" cy="125" r="88" fill="none" stroke="var(--line2)" stroke-width="1.3" data-page-node-id="sgQvzRuGfHk0ONDPGgXbfZ"/>
              <line x1="150" y1="37" x2="150" y2="213" stroke="var(--line)" stroke-width="1" stroke-dasharray="4 4" data-page-node-id="Yj7IssYF2SsWTiozUNwQoI"/>
              <line x1="62" y1="125" x2="238" y2="125" stroke="var(--line)" stroke-width="1" stroke-dasharray="4 4" data-page-node-id="HCwj1LjlCyBrEYdmUAuoE3"/>
              <g data-page-node-id="6dBBjFnmg0b6kLPtqHzatO">
                <animateTransform attributeName="transform" type="rotate" from="0 150 125" to="360 150 125" dur="5s" repeatCount="indefinite" data-page-node-id="bPjw0moL1Dqr2e5DsyzLuE"/>
                <line x1="150" y1="125" x2="150" y2="37" stroke="var(--accent)" stroke-width="3.5" stroke-linecap="round" data-page-node-id="HlRajkTRQnWm1GCxVpJtf8"/>
                <circle cx="150" cy="37" r="7" fill="var(--accent)" data-page-node-id="6cnbQRmI9Mum43sqXjfDk5"/>
              </g>
              <line x1="150" y1="125" x2="238" y2="125" stroke="var(--accent2)" stroke-width="3" stroke-linecap="round" data-page-node-id="UIkqAdHkLVeVr752lz6i8N"/>
              <text x="150" y="242" font-size="13" fill="var(--fg3)" text-anchor="middle" data-page-node-id="ww7Wzy6UVm6tZEYcGV6T0K">Vektor berputar</text>
              <line x1="290" y1="125" x2="620" y2="125" stroke="var(--line2)" stroke-width="1.2" stroke-dasharray="5 5" data-page-node-id="d8WG6euszuW7gg1gtSH1Pp"/>
              <path d="M290,125 C315,45 340,45 365,125 C390,205 415,205 440,125 C465,45 490,45 515,125 C540,205 565,205 590,125 C600,95 610,78 620,70"
                    fill="none" stroke="var(--accent)" stroke-width="4" stroke-linecap="round" data-page-node-id="NA2gIEvkQGtzaPfTTQERIq"/>
              <text x="455" y="242" font-size="13" fill="var(--fg3)" text-anchor="middle" data-page-node-id="s57qH4ZEgu8RE2epDGm3yq">Proyeksi ke sumbu waktu = gelombang sinus</text>
            </svg>
            <div style="flex:1 1 42%" data-page-node-id="9wiyFI9SL9sYL0f6FPejrK">
              <ul class="bl tight" data-page-node-id="h0ACh7fXdOuM4CIYRwM7gq">
                <li data-page-node-id="Mc8MLNJWLsHfZ2eelBOict">Setiap besaran sinusoidal dapat diwakili sebuah <b data-page-node-id="xFgBSvKRFgvdXo9jIndcHH">vektor (phasor)</b>: panjangnya menyatakan nilai RMS, sudutnya menyatakan fasa.</li>
                <li data-page-node-id="IWFA0hzf14y54tmpZ2Zz6H">Sudut antara vektor tegangan dan vektor arus adalah <b data-page-node-id="pdWo3IyUZtWAntLC1Va7za">φ</b> — dasar dari faktor daya.</li>
                <li data-page-node-id="WckheX9beKl9FAMJHFSAUm">Dengan vektor, penjumlahan besaran AC menjadi penjumlahan <b data-page-node-id="wBvDdhCSHuFAepeEB8MMBB">vektor</b>, bukan penjumlahan aritmetika biasa.</li>
              </ul>
            </div>
          </div>
        </div>

        <div class="card" data-page-node-id="8VIbWiB2AKTKCxtWr1FhPF">
          <h4 data-page-node-id="8kfzJdVxZAhVNredK3YEq7"><span class="ic" data-page-node-id="94oRFNoC2kPuj4rc1sJ3f3">⤳</span> Tiga sifat beban — cara membaca arah pergeseran</h4>
          <table class="tbl tight" style="margin-top:5px" data-page-node-id="yUl8EECfgC4WHvQCF9u4Jl">
            <thead data-page-node-id="GTA6PABPp63XmqXjTKsWoT"><tr data-page-node-id="iK1ZnNFVlgnoasiuNR0GbB"><th style="width:24%" data-page-node-id="M6lKcHTjZfXDGJrMotwPZs">Jenis beban</th><th style="width:20%" data-page-node-id="TSfu9mhjkYYXAtDmAUCUJy">Posisi arus</th><th data-page-node-id="NLdymO6gVZ3HlrC8gCIk1S">Penjelasan</th></tr></thead>
            <tbody data-page-node-id="G3PadXLXHEktx9k9nEDFxD">
              <tr data-page-node-id="qkjUD08J9giHcXQSdJVEYZ"><td data-page-node-id="ooLps081CPM7axASXLuhuq"><b data-page-node-id="QRV8bqcgq79Cu3e3viR5Jc">Resistif</b></td><td data-page-node-id="T5H5NRJkklVozBKbswG0Xa"><span class="chip gr" data-page-node-id="wN0MDRh4MkCO1GwTCnM1eR">Sefasa</span></td><td data-page-node-id="Z0RSGkIdv9MMPpPSX7zjyU">Arus dan tegangan mencapai puncak bersamaan. φ = 0°, PF = 1.</td></tr>
              <tr data-page-node-id="ojeI6nAWgf8F3IjlJyRPwx"><td data-page-node-id="oyJ7ffN7pCDTul3RMlwxav"><b data-page-node-id="mSkwHOGSmDRU7O5sXTbjwv">Induktif</b></td><td data-page-node-id="93lAkkFjWAf9DUt2DuYmgV"><span class="chip a2" data-page-node-id="q03hYwSkJNB6oLEWSBDA6K">Tertinggal</span></td><td data-page-node-id="EHdist75JPhKGKN51sHuuZ">Arus mencapai puncak <b data-page-node-id="eUkNtDvAXqFiFXAdhgKn4I">setelah</b> tegangan. Umum pada motor, trafo, ballast magnetik. Menghasilkan daya reaktif <i data-page-node-id="dQRpbtyTHWzC896xBC83KU">lag</i>.</td></tr>
              <tr data-page-node-id="v34cDKcCXYHj4L8HnnZlTF"><td data-page-node-id="zUfGUAkB9U5gcZO6dp7rH7"><b data-page-node-id="OVP4BnBHaciuJU3mG436TQ">Kapasitif</b></td><td data-page-node-id="As0TPl5st6bt21sMlYpuOn"><span class="chip vi" data-page-node-id="8UJFF9pJlDSEfqRyQNPHvn">Mendahului</span></td><td data-page-node-id="5pW0gXNvcCbHbd8vZ92LhA">Arus mencapai puncak <b data-page-node-id="5IOZttu2nFuhggguhNkDHO">sebelum</b> tegangan. Umum pada bank kapasitor. Menghasilkan daya reaktif <i data-page-node-id="lCKdZ0IROl9BLSvVlwaQkr">lead</i>.</td></tr>
            </tbody>
          </table>
        </div>
      </div>

      <div class="col a" style="--d:.16s" data-page-node-id="jNcPqVjPMWH9e6MqGiE2vb">
        <div class="figwrap a" style="--d:.16s" data-page-node-id="QDqvHrlip7F7Fe7FGTxljs">
          <div class="fig" data-page-node-id="F7HUC537HBFk1lLbFCCaCe"><img src="assets/yoko_fig10_loadtypes.png" alt="Tabel jenis beban: rangkaian, bentuk gelombang, dan diagram vektor" data-page-node-id="X6PocfTytKX8hrH09vJEuA"></div>
          <div class="figcap" data-page-node-id="7rMQnjYqIZuAyPueXy8qw6">Jenis beban, rangkaian ekivalen, bentuk gelombang, dan diagram vektor. Pada beban induktif arus <b data-page-node-id="oxvX4WLMDCbPr6FHehOdrk">tertinggal 90°</b>; pada beban kapasitif arus <b data-page-node-id="CmXtdfVsrkAoP65FnCnigH">mendahului 90°</b>.</div>
        </div>
        <div class="figwrap a" style="--d:.24s" data-page-node-id="tdtBnInz98WNcTLj49k0pG">
          <div class="fig" data-page-node-id="ZS7nAJUk46Hzb6l0HRISKk"><img src="assets/yoko_fig08_sinephase.png" alt="Gelombang sinus dengan lingkaran fasa" data-page-node-id="a15WxqbdXk7AplZGhkbeXa"></div>
          <div class="figcap" data-page-node-id="OlPmdJmlEeWPTqjir0seYh">Satu siklus gelombang sinus dipetakan pada lingkaran fasa — dasar konversi gelombang ↔ vektor.</div>
        </div>
      </div>
    </div>
  </div>
  <div class="pg" data-page-node-id="FVxSECmPnkmQ3U2w0s4mJj"></div>
</section>

<!-- ============================ 27 ============================ -->
<section class="slide" data-foot="Blok C · Dasar Daya Listrik" data-title="Sistem Daya AC &amp; Beban Listrik AC" data-page-node-id="IEyUAVOBlKmSWZZZEG0zCr">
  <div class="s-head" data-page-node-id="WdsknHA16X0nztDaOaQKyC">
    <div class="s-kicker" data-page-node-id="XKYyF8kfayTXCDA4vMrKEw">Blok C · Dasar Daya Listrik</div>
    <h2 class="s-title" data-page-node-id="1r4go3IaqmnPT7feZxKfNP">Sistem Daya AC &amp; Beban Listrik AC</h2>
    <p class="s-sub" data-page-node-id="iXjeBnfA0OWI7JWp7Tot6C">Konfigurasi sistem menentukan bagaimana kita memasang instrumen; sifat beban menentukan apa yang akan kita lihat di layar.</p>
  </div>
  <div class="s-body" data-page-node-id="H76wrsXZg2lsDqc4o8CEJS">
    <div class="g2s fill" data-page-node-id="YDE0WvZo5gxhcmKCpPzASK">
      <div class="col a" style="--d:.05s" data-page-node-id="30jTd2N53b9WLZwD7evqdI">
        <div class="card" style="flex:0 0 auto" data-page-node-id="SQo6r9KblvMZswRLBwC3eC">
          <h4 data-page-node-id="eug2hqG8QCC6NEU1Iv5Gcg"><span class="ic" data-page-node-id="Pozg8qrI1WEbM7SZBVrMJv">△</span> Konfigurasi sistem — delta dan bintang</h4>
          <div class="row" style="gap:16px; align-items:center; margin-top:6px" data-page-node-id="3yjC4PBjw4CbQA5P5kOhes">
            <div class="fig" style="flex:1 1 52%; padding:6px" data-page-node-id="zICQdErH2ohHpvqRwTAh8y"><img src="assets/yoko_fig20_deltastar.png" alt="Konfigurasi delta dan bintang" data-page-node-id="BVapZSqQBitobqiJKST3n1"></div>
            <div style="flex:1 1 48%" data-page-node-id="pt0ITwcvsFQAyfTQerPe9K">
              <ul class="bl tight" data-page-node-id="tSmOiZ5hDuIYwLVHEGkW7u">
                <li data-page-node-id="q8v8bJBHcYkPFDpaj9QKiZ"><b data-page-node-id="gEapzcjlNvD62q9hy5ezxf">Bintang (star / Y):</b> tersedia titik netral → memungkinkan penyaluran beban satu fasa dan tiga fasa sekaligus. Diukur sebagai <b data-page-node-id="uo7MFgA3JH3yN4TfUAL8Cy">3P4W</b>.</li>
                <li data-page-node-id="bKbIUZZhAE2n5qtIU4DkwP"><b data-page-node-id="58mIohesHAinVdtaaKbkgh">Delta (Δ):</b> tanpa netral → umum pada sistem industri dan beban motor. Diukur sebagai <b data-page-node-id="XUnRGPDEWrb7BZJgvnvcjT">3P3W</b>.</li>
                <li data-page-node-id="nK21vYAmgPqTHm8jZStB2a">Keduanya dapat diubah satu sama lain melalui transformator; pilihan menentukan tegangan fasa dan tegangan line yang tersedia.</li>
              </ul>
            </div>
          </div>
        </div>

        <div class="card" style="flex:0 0 auto" data-page-node-id="djLyYXtFgYRxoetpBiNkWh">
          <h4 data-page-node-id="Su6CRj4r2t6TASAzVYlaR4"><span class="ic" data-page-node-id="8QPaKnc1pHtaNJmoTLqOsz">◉</span> Hubungan tegangan &amp; arus tiga fasa seimbang</h4>
          <div class="g3" style="gap:10px; margin-top:6px" data-page-node-id="nHnyacUqP2yeDOTc0Vd337">
            <div class="card pad-sm flat" style="text-align:center" data-page-node-id="eFQGhThUgUwwPyK5eXmIPM"><div class="chip" data-page-node-id="oNJzmWA1byiGotQh3ixpiq">Bintang</div><div class="mid mono" style="color:var(--accent); font-size:16.7px; margin-top:5px" data-page-node-id="9yxxP8aVrJGMAShhZSPiKY">V<sub data-page-node-id="AMXJl21e88CsiDQEMiL5VU">LL</sub> = √3 · V<sub data-page-node-id="D0zl7wACIYd5FZwOBZ3k8I">LN</sub></div><p style="font-size:11.4px; margin-top:4px" data-page-node-id="vQZllC3HKGwQg7F2HLd979">I<sub data-page-node-id="g1HQz1lrwm38014b8VojNX">L</sub> = I<sub data-page-node-id="7ylNzSc07YUjwYwCPAfG93">fasa</sub></p></div>
            <div class="card pad-sm flat" style="text-align:center" data-page-node-id="vZg6gHTujZEkht1YdJ4pB3"><div class="chip a2" data-page-node-id="Z4X24OFrsE7fWrKV7uMWng">Delta</div><div class="mid mono" style="color:var(--accent2); font-size:16.7px; margin-top:5px" data-page-node-id="3oeaeQ7R8v8gFAxh8wrvKY">I<sub data-page-node-id="62UH0qcAakyOBVMpxY5AvS">L</sub> = √3 · I<sub data-page-node-id="ywqRVLoCfXYaoSwO5pvKPK">fasa</sub></div><p style="font-size:11.4px; margin-top:4px" data-page-node-id="1WWNaZsWbBH4nN6YZHO163">V<sub data-page-node-id="tbOhKWebSt1J3vnhSba8eO">LL</sub> = V<sub data-page-node-id="veXyvu9FUuToJ3zRFupF7E">fasa</sub></p></div>
            <div class="card pad-sm flat" style="text-align:center" data-page-node-id="GADHiblPDl2VfxnJbGbvNm"><div class="chip gr" data-page-node-id="iFeOjGOjSjymAlzBVVCwZS">Contoh 50 Hz</div><div class="mid mono" style="color:var(--green); font-size:16.7px; margin-top:5px" data-page-node-id="teZuQcrdy5lulIbszshBvI">400 V = √3 · 231 V</div><p style="font-size:11.4px; margin-top:4px" data-page-node-id="WqKXMKQLVBkmNipndOzEa8">Sistem LV umum</p></div>
          </div>
        </div>

        <div class="call idea" data-page-node-id="cpkxDZNiMOWGUxDJIMgRL2">
          <span class="h" data-page-node-id="dUw2AhFwyiIK9bMRaJqBhW">Mengapa ini penting saat memasang alat</span>
          Memilih mode pengkabelan yang salah membuat seluruh hasil pengukuran <b data-page-node-id="IRFgxZoc9HbbLMyBXW4wH8">tidak berarti</b> —
          meskipun alat menunjukkan angka yang tampak wajar. Diagram vektor adalah cara memverifikasinya
          dalam hitungan detik.
        </div>
      </div>

      <div class="col a" style="--d:.16s" data-page-node-id="qx7jE4VsI8PKNZjnhsbkC0">
        <div class="card" style="flex:1 1 auto" data-page-node-id="UcMy7LXurNr49J2WEOhOor">
          <h4 data-page-node-id="toE8vt9dIVOMZwqYPiHxxB"><span class="ic" data-page-node-id="YmlVoVLYmuy2rpBVPcIbYk">⌁</span> Beban listrik AC — empat kategori</h4>
          <table class="tbl tight" style="margin-top:5px" data-page-node-id="x0meQyICxHEWhql7nQMtON">
            <thead data-page-node-id="zYClcBxEj4TFiUxMCVMnuZ"><tr data-page-node-id="vzcMdjGdJEjw8NHDgWVaih"><th style="width:20%" data-page-node-id="Rw3ovadtfRfFpaHbqBGCPT">Kategori</th><th style="width:24%" data-page-node-id="dcVWJKnM2HENw8UeaVuEPk">Contoh</th><th data-page-node-id="Gmg5ChfrWxeJG9LJyqouiE">Dampak terhadap kualitas daya</th></tr></thead>
            <tbody data-page-node-id="VVYTynbxpTf4tnRviQq94N">
              <tr data-page-node-id="6CdWNroxSDV1TqxneLwbrd"><td data-page-node-id="81eWXpCJNgqMEryhywGDrx"><b data-page-node-id="Fl7btYrEUUhu6GcqF7cNXG">Resistif</b></td><td data-page-node-id="S3r8Ygzghv4Kqg5bJBv8mN">Pemanas, lampu pijar, elemen pemanas</td><td data-page-node-id="hFM2pwAfXgGV7WMyeI6XhA">PF ≈ 1, bentuk gelombang tetap sinusoidal. Tidak menimbulkan harmonisa.</td></tr>
              <tr data-page-node-id="PHfGJQKScGX6OdOtza2EHS"><td data-page-node-id="AfMmHn0EXduRXhnK4sHR0o"><b data-page-node-id="iT36gr3Q7ghWWBeFXLvgII">Induktif</b></td><td data-page-node-id="8r3BQEYjcjbtd728EUpOv9">Motor induksi, transformator, ballast magnetik</td><td data-page-node-id="AJP197ThRZKmMgSqXUNpFO">PF menurun (arus tertinggal) → kebutuhan daya reaktif meningkat. Dapat beresonansi dengan kapasitor kompensasi.</td></tr>
              <tr data-page-node-id="4MQWe9pHH79NO8P4EAvZYe"><td data-page-node-id="5hTdAESRLYsQSO8WPijhEJ"><b data-page-node-id="9ypCANB6cLAqI1v41izw5Q">Kapasitif</b></td><td data-page-node-id="fJGLGWBav0AIm2sIqKtbfe">Bank kapasitor, kabel panjang berkapasitansi besar</td><td data-page-node-id="MfbWXpDZyXBn593PDk8ggF">Arus mendahului; pada kondisi tertentu memperbesar tegangan dan memicu resonansi.</td></tr>
              <tr data-page-node-id="Nxdfu8nrEPhgv2VeaUqySb"><td data-page-node-id="9FdKgN0JZLYivhh7EVbHBH"><b data-page-node-id="HLkfByFoKCk5JxnoSE2sYB">Non-linear</b></td><td data-page-node-id="arXfbGSM08PGdUSwkLZtij">VFD, inverter, SMPS, LED driver, rectifier, UPS, pengisi EV</td><td data-page-node-id="9wFFsrhX1vGcnAqjj15jWW"><b data-page-node-id="VOzrj36E8lyULFWYqLsI9x">Menimbulkan harmonisa</b> dan interharmonisa. PF menurun bukan hanya karena pergeseran fasa, tetapi karena distorsi. Arus netral dapat membesar.</td></tr>
            </tbody>
          </table>
          <div class="call warn" style="margin-top:9px" data-page-node-id="AN3D9icVtneRp9BUqq79Je">
            <span class="h" data-page-node-id="pjvlR0HHunHQ3IFllDNRmA">Kelompok beban yang paling menantang di industri modern</span>
            <b data-page-node-id="Dgy4igJHKh9r5Eb4spgjOL">Beban non-linear</b> — karena masalahnya tidak terlihat dari nilai RMS saja. Tegangan dan arus tampak
            "normal", tetapi bentuk gelombangnya sudah terdistorsi. Diperlukan pengukuran <b data-page-node-id="OpFL13OENRjDKbRBYkH4zo">harmonisa</b> dan
            pemeriksaan <b data-page-node-id="e9e79gjsaQpCWqHu4TTiUI">bentuk gelombang</b>, bukan hanya pembacaan angka.
          </div>
        </div>
      </div>
    </div>
  </div>
  <div class="pg" data-page-node-id="IfoiZ2BdQh8y0rlhSREpdr"></div>
</section>

<!-- ============================ 28 ============================ -->
<section class="slide" data-foot="Blok C · Penutup Blok" data-title="Vektor Tiga Fasa, PF Tiga Fasa, PQS &amp; Hubungan Daya AC" data-page-node-id="wyZE9xwNqsWjlM5q9eQvmu">
  <div class="s-head" data-page-node-id="QMMANKT3DVXMrgMbnf7iAQ">
    <div class="s-kicker" data-page-node-id="tPqnwnoKLpRpclQCkaGUDe">Blok C · Penutup Blok</div>
    <h2 class="s-title" data-page-node-id="DPSX7MeBoAbTD4A0nlsjBY">Vektor Tiga Fasa · PF Tiga Fasa · P-Q-S · Hubungan Daya AC</h2>
    <p class="s-sub" data-page-node-id="vqUnKXhLC7azMuSAjj6peD">Rangkuman seluruh hubungan daya AC yang harus Anda kuasai sebelum membaca hasil pengukuran.</p>
  </div>
  <div class="s-body" data-page-node-id="wk6aLLdynRVkrhv2E8y4sq">
    <div class="g2s fill" data-page-node-id="p5vJ87RXHCwSAyhp6b2kjT">
      <div class="col a" style="--d:.05s" data-page-node-id="zPrTnrHNBQgXuLbU2BtvJk">
        <div class="figwrap a" style="--d:.05s" data-page-node-id="1Lcle0LTetPxTPo7VPzLb8">
          <div class="fig" data-page-node-id="DxLNDguUkGOAYiihHOiFyB"><img src="assets/yoko_3phase_vectors.png" alt="Diagram vektor tiga fasa untuk konfigurasi delta dan bintang" data-page-node-id="yrjBLNkzKbuGtJba1ocph2"></div>
          <div class="figcap" data-page-node-id="SHRYzcAk2gjCr2k9vfitzr">Diagram vektor tiga fasa untuk konfigurasi <b data-page-node-id="beZjvDUypEcFa2FWtp4fEk">delta</b> dan <b data-page-node-id="OW7c72C8i29cwOJLSJizMp">bintang</b>. Pada sistem seimbang, ketiga vektor sama panjang dan berjarak 120°.</div>
        </div>
        <div class="figwrap a" style="--d:.14s" data-page-node-id="AJ5A8dHpKaTw92MrMmlaLP">
          <div class="fig" data-page-node-id="KPpHNPLUOiFIPgVtBW5XnT"><img src="assets/yoko_3p3w_vectors.png" alt="Diagram vektor pengukuran 3 fasa 3 kawat" data-page-node-id="TUg7kLwdizyD8yF5CLzdhA"></div>
          <div class="figcap" data-page-node-id="RvXf3vLTizff7U30VDDUxw">Diagram vektor pengukuran 3P3W. Pada layar PQ3100, vektor yang benar membentuk <b data-page-node-id="1J92G7TGkdUZ2IhfJvfBme">bentuk kipas (fan shape)</b> — penyimpangan dari bentuk ini menandakan pengkabelan atau orientasi clamp salah.</div>
        </div>
      </div>

      <div class="col a" style="--d:.16s" data-page-node-id="iNJHeWfboDqLVxdUy45ItE">
        <div class="card" style="flex:0 0 auto" data-page-node-id="KlrHJB1x3PhR8CRVBTIc5p">
          <h4 data-page-node-id="K1s21y0xCyeFtM5FRUaGPM"><span class="ic" data-page-node-id="wgTrkEkiFAu9AifgnlDrvd">⛭</span> Pengukuran tiga fasa — mengapa perlu beberapa wattmeter</h4>
          <div class="row" style="gap:14px; align-items:center; margin-top:6px" data-page-node-id="64wFH7abXGkfOp0tFvm3Ro">
            <div class="fig" style="flex:0 0 32%; padding:5px" data-page-node-id="Ay4r0WSWyOawA8WtpWtDlh"><img src="assets/yoko_3p3w_deriv.png" alt="Penurunan rumus metode dua wattmeter" data-page-node-id="kaegExSvB3Fgni7nZxfZtC"></div>
            <div style="flex:1 1 56%" data-page-node-id="HDfYNPhc5EUPblO3CaT34P">
              <p style="font-size:12.8px" data-page-node-id="ZuV4KucPzoGqFvlhYHhkwh">
                <b data-page-node-id="1xdj3e2hYftnQJCA3nyUFo">Teorema Blondel:</b> untuk sistem dengan <i data-page-node-id="u0j9jV2BZAxFO299O6o3cX">N</i> konduktor, daya total dapat diukur dengan
                <b data-page-node-id="kAuF6tRCI1sVZqetC47Dof"><i data-page-node-id="asicCFY00cpMNlE5WFGAYb">N</i> − 1</b> wattmeter. Sistem 3 kawat cukup diukur dengan <b data-page-node-id="j3KBELTISAE63luhU7tzUQ">2 wattmeter</b>; daya totalnya adalah
                <b data-page-node-id="n5VkPLD1VqpXkz6V6TU5mS">jumlah aljabar</b> kedua pembacaan — termasuk bila salah satunya negatif. Untuk mengukur arus
                <b data-page-node-id="Wfd3rOnWyAHnydMMO9ubJy">setiap</b> fasa secara individual, digunakan mode <b data-page-node-id="aqXdTBvt6onPT5E2s1ttZu">3P3W3M</b>.
              </p>
            </div>
          </div>
        </div>

        <div class="card" style="flex:1 1 auto" data-page-node-id="VrQBauwdbBnCquAKXWBeod">
          <h4 data-page-node-id="rMpGKoLYV4dxPxrty6hfB0"><span class="ic" data-page-node-id="XEi437AumYttqblZwlKceI">Σ</span> Hubungan daya AC — tabel rujukan lengkap</h4>
          <table class="tbl tight" style="margin-top:5px" data-page-node-id="tj4KxGJDoBEG86LqCamLnM">
            <thead data-page-node-id="8NKbmGVO7WWyi6ORbSM3Yx"><tr data-page-node-id="HPGVil53JeKHBieEYvHPNk"><th style="width:32%" data-page-node-id="j5U1ww7scgXlbYyaVn5xVQ">Hubungan</th><th style="width:34%" data-page-node-id="nYWUwmyvWK0dKmIqeq44yE">Rumus</th><th data-page-node-id="cmxcGpukdAgBdq5mBRm7oz">Berlaku bila</th></tr></thead>
            <tbody data-page-node-id="5pOqA6mMvpASxCaI6eZ2qy">
              <tr data-page-node-id="cvV24j80wVxerNU7BWY5Aa"><td data-page-node-id="UgV0mKC0Fj4bijXLNBlbDe"><b data-page-node-id="nqnYBL7xJi2bRvIXddUZ0N">Daya semu</b> (S)</td><td class="mono" data-page-node-id="nLh42HDaUclTfVeOLY6vfr">S = V<sub data-page-node-id="78jSJAUjb3WzjhQM5zwLWu">rms</sub> · I<sub data-page-node-id="R0jKOI8AozdS3Xs88STS3k">rms</sub></td><td data-page-node-id="OuUgvVoWxPd6idhudlxRTN">Selalu — termasuk gelombang terdistorsi</td></tr>
              <tr data-page-node-id="4d8liuZXAnuBDJBChMKbkK"><td data-page-node-id="ic229oHHjnUiqRJGZk3ux6"><b data-page-node-id="dUDH2Ty2aYRHBi4kqj5aHL">Daya aktif</b> (P)</td><td class="mono" data-page-node-id="H5GTfqfyoSqwvwxz8iBT24">P = V<sub data-page-node-id="TOZqsZF0dkvDh15NrewtDk">rms</sub> · I<sub data-page-node-id="ZKTkcFMtdCdOVAl7mjXK1r">rms</sub> · cos φ</td><td data-page-node-id="EYVub3DgZVUOXYmyElyZpm">Gelombang sinusoidal</td></tr>
              <tr data-page-node-id="ayqSOD5ln04mmaL8dAtcDN"><td data-page-node-id="Id1td22saeLwiBKCzulTwa"><b data-page-node-id="w4tcn5pg14r7CjMrbtqS3o">Daya reaktif</b> (Q)</td><td class="mono" data-page-node-id="CvXxLMOo01I5Wd1J5kBm1s">Q = √(S² − P²)</td><td data-page-node-id="bYJu5hP0zDkPzCL8YrEqbQ">Selalu — turunan dari S dan P</td></tr>
              <tr data-page-node-id="MwzuS27pBOW8IY4QXdFJ9W"><td data-page-node-id="WNZODZElyD7E4tgyqYDZcB"><b data-page-node-id="cF9xA47hA1aHJSzNbuRbqs">Faktor daya</b> (PF)</td><td class="mono" data-page-node-id="ZsNxEYl7FtYBqyr1LM49j4">PF = P / S</td><td data-page-node-id="Vc1d5RC6LPAYuMZ2UrDbZw">Selalu berlaku</td></tr>
              <tr data-page-node-id="FwYJQ0TyJKm7g0J445SMzy"><td data-page-node-id="lTRjeti2OgH29VSKFjBV8i"><b data-page-node-id="rFu4mGLEjeJebwLbWeAjCs">DPF &amp; PF berharmonisa</b></td><td class="mono" data-page-node-id="aldqoqj5cHhrogsniO1gA9">DPF = cos φ₁ &nbsp;·&nbsp; PF = DPF · PF<sub data-page-node-id="d6cY8yt1Q0koMY9iWWJNaB">distorsi</sub></td><td data-page-node-id="EuuiU5XVRTy0WM6LFIIDZP">DPF dari komponen dasar saja</td></tr>
              <tr data-page-node-id="KDogqLdBYSVnnz33W6CnNb"><td data-page-node-id="0xcjHYSBRFUIMs7qPHe2mb"><b data-page-node-id="HOtN7ykqRwXioEBKMG63Ou">Daya tiga fasa seimbang</b></td><td class="mono" data-page-node-id="G6Y8UfOCz8P4434CLnLkrJ">P = √3 · V<sub data-page-node-id="D3pLX9kQe21sjtmyQL42Wc">LL</sub> · I<sub data-page-node-id="u7HyAd0M84dZRRNYNlBUl4">L</sub> · cos φ</td><td data-page-node-id="wp32eg5f9TGfr4Lm7lUiQ0">Tiga fasa <b data-page-node-id="r9BlobzNVC5lJfiFCQdvB1">seimbang</b> &amp; sinusoidal</td></tr>
            </tbody>
          </table>
        </div>

      </div>
    </div>
  </div>
  <div class="pg" data-page-node-id="J0HM07ZLC3740Y3yflTcuD"></div>
</section>

<!-- ============================ 29 ============================ -->
<section class="slide" data-foot="Review Materi · Blok C" data-title="KUIS 2 — Review Materi" data-page-node-id="QAGgyXNI3Elo3tpGdYLNHo">
  <div class="s-head" data-page-node-id="4nfxcLV7FZEx9Zf5Faw8t0">
    <div class="s-kicker" data-page-node-id="MPqMfGrDFxiYUMqGVKYFcU">Review Materi · Kuis 2 dari 2</div>
    <h2 class="s-title" data-page-node-id="1dmiaGs3aorI2Cs2kB63Pm">Kuis 2 — Dasar Daya Listrik AC</h2>
    <p class="s-sub" data-page-node-id="MAS8yWwZMhwcvK5Dqj6Rip">Klik jawaban yang Anda anggap benar. Umpan balik muncul seketika. Skor: <span id="q2score" data-page-node-id="3O6ElvXpsiEtfIcQ0hQqha">0 / 5</span></p>
  </div>
  <div class="s-body" data-page-node-id="n7ePcn0yLyi4xkYAPoXEh8">
    <div class="quiz" id="quiz2" style="flex:1 1 auto" data-page-node-id="sllebVBoUBPGoI929D6QjG">
      <div class="q" data-ans="b" data-page-node-id="hHMVNdO5KBV9CisUhrjlYu">
        <div class="qt" data-page-node-id="D7cgXTEG0j31BRES5SU9og">1. Pada beban induktif (misalnya motor induksi), arus…</div>
        <div class="opts" data-page-node-id="LFm55OvW5RiBlBFWkwgQ8i">
          <button class="opt" data-k="a" data-page-node-id="DAESDPp6mWVzd491r9R3Gz"><span class="lk" data-page-node-id="PnytlL7vNwr04JwwTm2Aqm">A</span><span data-page-node-id="bAc8tT6uQwCDthrlAMBXgM">Sefasa dengan tegangan</span></button>
          <button class="opt" data-k="b" data-page-node-id="qkYO6f6rWV5D94j6ELOomz"><span class="lk" data-page-node-id="9ATbLzvRMpOy1y1hpfFf2S">B</span><span data-page-node-id="uaWjXdz3oU3ke3AGpuj1hA">Tertinggal (lagging) terhadap tegangan</span></button>
          <button class="opt" data-k="c" data-page-node-id="0C1XlyCqZ1ORJqnm1lky16"><span class="lk" data-page-node-id="nHNwPsKV3pCbIXkD62YWPW">C</span><span data-page-node-id="7r0bFXRPDLEttzoBeoLtkZ">Mendahului (leading) tegangan</span></button>
          <button class="opt" data-k="d" data-page-node-id="tPuGoR9cpxn4N6pKt19LTs"><span class="lk" data-page-node-id="nfTgAcKtFqNvB38q61jIqL">D</span><span data-page-node-id="jkxUCXVO8pnLiBYCn7pMEf">Selalu bernilai nol</span></button>
        </div>
        <div class="fb" data-page-node-id="wV3XLOiz07uVg23iyEn8og"><b data-page-node-id="PiJCPEESvbMkbUbmisV9Qz">B.</b> Beban induktif bersifat <b data-page-node-id="aGUVfteygGMx8wACgcFBo0">lagging</b> — arus mencapai puncak setelah tegangan. Beban kapasitif bersifat <b data-page-node-id="mHHjXuDPNIV77oHa81fCQl">leading</b>, sedangkan beban resistif sefasa. Arah pergeseran inilah yang menentukan tanda daya reaktif pada instrumen.</div>
      </div>

      <div class="q" data-ans="c" data-page-node-id="iYWWINQ7EZlpXfsUD5WxcS">
        <div class="qt" data-page-node-id="2Qj5gHdOLiX1hDuxyQwgRV">2. Daya aktif (daya nyata) pada sistem AC dihitung dengan…</div>
        <div class="opts" data-page-node-id="SbHDpzCL33MDNmokt4CvmZ">
          <button class="opt" data-k="a" data-page-node-id="DJNHKYRx1P4NaqLhJ9EYjG"><span class="lk" data-page-node-id="PrTBooChYf7RL5nGoxEWt9">A</span><span data-page-node-id="aOkOZFQfTT7bubFRu7O705">P = V<sub data-page-node-id="lRf3x4hellnNuFtmFpbEHB">rms</sub> × I<sub data-page-node-id="aomSBP7eHxA44OfdvHYdGR">rms</sub></span></button>
          <button class="opt" data-k="b" data-page-node-id="IiAhCBz4EvIcX9Wpns44R3"><span class="lk" data-page-node-id="PePG5BEFY196VZDmJtjPxS">B</span><span data-page-node-id="r0n7WGG2LQ31oTTrYJ8TbP">P = V<sub data-page-node-id="utqX8e5uEhvtfRiFMoIDND">rms</sub> × I<sub data-page-node-id="VZnXZdIetDiB45PU1pxx8t">rms</sub> × sin φ</span></button>
          <button class="opt" data-k="c" data-page-node-id="hufeGBCqHdADH0qtETOJF8"><span class="lk" data-page-node-id="HShQ67SvPB32k2bjvZCa3R">C</span><span data-page-node-id="i6s7XLVYOEIwVa2lM4jlsF">P = V<sub data-page-node-id="m6JdL4tb6wnhu6JZyOnTA3">rms</sub> × I<sub data-page-node-id="uMJsV1fVSQsCHwDC6JIX79">rms</sub> × cos φ</span></button>
          <button class="opt" data-k="d" data-page-node-id="BiERjwPvZ6UkZI4Tdcxg1A"><span class="lk" data-page-node-id="2pcwDpSdQ10WE2LW7QltTr">D</span><span data-page-node-id="gBBRRCNsmS1cgqsqTuvv85">P = V<sub data-page-node-id="SGhsKHb2z7ok5sKLmoM7GJ">puncak</sub> × I<sub data-page-node-id="EQyyXw7XV1HSuVQY9dyNDH">puncak</sub></span></button>
        </div>
        <div class="fb" data-page-node-id="wsDDgNFIBfRgeIUa0K4GIb"><b data-page-node-id="G6ceMBfoGRAqoiFrhD7oCh">C.</b> Daya aktif <b data-page-node-id="c9beBmWzZ8h4ck5L3fFStg">P = V<sub data-page-node-id="608lSeRHuDm7TPtCpmMYAn">rms</sub> · I<sub data-page-node-id="ncX7abz2zmBMBGpyLg741c">rms</sub> · cos φ</b>. Perhatikan: <i data-page-node-id="mpR7aBuDhmOF0KwlwLNZoa">V<sub data-page-node-id="VgPbWIZFLSs49i7zar5l1E">rms</sub> × I<sub data-page-node-id="ft6jlLJVBFE0nG4kJRPHEb">rms</sub></i> adalah <b data-page-node-id="atkRd1T0Y4ZfgS9Q4kUc1p">daya semu (S)</b>, sedangkan bentuk dengan <i data-page-node-id="i665row4ZuS5i7uNh01xE0">sin φ</i> adalah <b data-page-node-id="iekXtk9GgFJbBZhyAchdFW">daya reaktif (Q)</b>.</div>
      </div>

      <div class="q" data-ans="a" data-page-node-id="Xx3Cd18jh7jQfN0u9j9HDB">
        <div class="qt" data-page-node-id="SyXir5k6F5v5w9d0ro8YM6">3. Satuan daya semu (apparent power) adalah…</div>
        <div class="opts" data-page-node-id="kfTjEqM4oz8WxoGiw47BAn">
          <button class="opt" data-k="a" data-page-node-id="YVaU7Ucb2EOMUtq8GW4wiq"><span class="lk" data-page-node-id="YYEcqIztNisSS3Gt3K6q4w">A</span><span data-page-node-id="N60GfmcaoINxG5OQD9Kr1y">VA (volt-ampere)</span></button>
          <button class="opt" data-k="b" data-page-node-id="K3uZqOtxFAV2ytfQqLEJW2"><span class="lk" data-page-node-id="HPKSEj6CWrza2FAWr3G8k0">B</span><span data-page-node-id="Wyv0PIXFHxLp7Du3ggu9Vt">W (watt)</span></button>
          <button class="opt" data-k="c" data-page-node-id="qlyq1meoKy4fLI9D6ik9Tx"><span class="lk" data-page-node-id="8aVEw2FFxMxCTlQHfZSBjx">C</span><span data-page-node-id="CTaJphtL6DG7ideeuhLXkg">VAR (volt-ampere reaktif)</span></button>
          <button class="opt" data-k="d" data-page-node-id="h2F8IcIoDvssPJ2JfEwlGZ"><span class="lk" data-page-node-id="oGZyuftLvPZh5aWGGAGpYf">D</span><span data-page-node-id="DlxLMc3HcuH7EqRVK3VVXe">Wh (watt-jam)</span></button>
        </div>
        <div class="fb" data-page-node-id="98e1AHxyWRcQSfyDNgtWiM"><b data-page-node-id="HLGqbz0h5T9en0Z3SWz0rN">A.</b> Daya semu S dalam <b data-page-node-id="T6BaNdAUx8DLmufC9GTsfq">VA</b>; daya aktif P dalam <b data-page-node-id="Xh4KStdklhRAZafgFUY2kp">W</b>; daya reaktif Q dalam <b data-page-node-id="OJa6SYDgOc5901efGHCTEp">VAR</b>; energi dalam <b data-page-node-id="DtovBy0v5qkJudmGAXWrsu">Wh</b>. Peralatan harus dirancang untuk <b data-page-node-id="qrY9jUxRRduAFEKD3hGMfN">VA</b>, bukan hanya untuk <b data-page-node-id="h9X3qPGEx6vWPGvvaHUGgm">W</b>.</div>
      </div>

      <div class="q" data-ans="b" data-page-node-id="bHF9k2FEa0aUVq0OC7efh9">
        <div class="qt" data-page-node-id="GlpZDgLOk8ebShg98T3XsI">4. Sebuah beban memiliki daya semu S = 100 kVA dengan faktor daya PF = 0,8. Daya aktifnya adalah…</div>
        <div class="opts" data-page-node-id="xJMYz4eWitoiqDPyvZ9qxf">
          <button class="opt" data-k="a" data-page-node-id="BPMd1yJkLWxtr4nFmG8E4l"><span class="lk" data-page-node-id="LcEZOWqxKGnx2OukWgY5da">A</span><span data-page-node-id="lwuNHOU77ASGMz05u1PgyA">60 kW</span></button>
          <button class="opt" data-k="b" data-page-node-id="R1XaPQcvv2zx0I4Z6qhFc5"><span class="lk" data-page-node-id="ACkGaIy7lac8gzciJKzBiP">B</span><span data-page-node-id="L7BET136mFlEHeibSMPbg9">80 kW</span></button>
          <button class="opt" data-k="c" data-page-node-id="da0ixqAfgdoluCrDl4E6mT"><span class="lk" data-page-node-id="aMyahdSDoQABdylzCXpWFy">C</span><span data-page-node-id="DBPtbDu5BHrqeyyW82wtpB">100 kW</span></button>
          <button class="opt" data-k="d" data-page-node-id="HkM9KztLmzMCAMFKGtH6fr"><span class="lk" data-page-node-id="bGcqyohnMdwnfChVTYYQ1X">D</span><span data-page-node-id="sfmO7JCSIDnc7tNZBuJAzK">125 kW</span></button>
        </div>
        <div class="fb" data-page-node-id="QCYLqFzCwoVQc8cr2vsDVs"><b data-page-node-id="MnKHIFv79DNaQE5IV2bcIh">B.</b> P = S · PF = 100 kVA × 0,8 = <b data-page-node-id="CU1wIrfJ7aNEYkA7w2YrdQ">80 kW</b>. Daya reaktifnya Q = √(S² − P²) = √(100² − 80²) = √3600 = <b data-page-node-id="D0PfYEDpRuuUqo9pSemG0c">60 kVAR</b>. Jadi dari 100 kVA yang harus disediakan sistem, hanya 80 kW yang benar-benar bekerja.</div>
      </div>

      <div class="q" data-ans="d" data-page-node-id="ME7WvrmZisdwTviRmjyniH">
        <div class="qt" data-page-node-id="I7M0jUrOipcAc9rMebTN6f">5. Untuk sistem tiga fasa <u data-page-node-id="ZXgBVlTeGFUPLuXPvq0QnN">seimbang</u> dan sinusoidal, daya aktif total dihitung dengan…</div>
        <div class="opts" data-page-node-id="jRoQjlG6zqHXsUej8hwykC">
          <button class="opt" data-k="a" data-page-node-id="KBJ7YieVSKDeFCIRhRNOHP"><span class="lk" data-page-node-id="6cvM6IEiym74pui0CsUfBX">A</span><span data-page-node-id="A3KvG9ynNJQR7ulP1OEZyH">P = 3 × V<sub data-page-node-id="pvb32ZQpbAoR5yo7wC8Daf">fasa</sub> × I<sub data-page-node-id="BgKXvHHpuJREsinXSoqW1J">fasa</sub></span></button>
          <button class="opt" data-k="b" data-page-node-id="FsXQUrAVlmYH8kDslwUrtR"><span class="lk" data-page-node-id="S55qtYJD5cr6j3urPk9Cw9">B</span><span data-page-node-id="c2G6xg4jQcma0AunwT2f3Y">P = √3 × V<sub data-page-node-id="r7Z6IM2ycMIM0xQ5lTR62E">LL</sub> × I<sub data-page-node-id="6AZrvHFzOSmQjP5ZVFNm6I">L</sub></span></button>
          <button class="opt" data-k="c" data-page-node-id="vKHTm1yhO5RcoyaEW1mIXO"><span class="lk" data-page-node-id="541NrgEGRELPGYPWPQSn2d">C</span><span data-page-node-id="W0BJayQ5VY6RgZfZ9Ep2fV">P = V<sub data-page-node-id="zjMDEbYEM0WwDYD8ZNEobH">LL</sub> × I<sub data-page-node-id="OyjGeEa4eOOIlDGUqS1lBs">L</sub> × cos φ</span></button>
          <button class="opt" data-k="d" data-page-node-id="ah3ReEAk0neMqztJFEo0tM"><span class="lk" data-page-node-id="34Tl792VexeXnKev1jnInG">D</span><span data-page-node-id="F0jVVzLAH9xNK3MIzNcWDJ">P = √3 × V<sub data-page-node-id="bv2VdsSmHbxRfvlPmzYnaD">LL</sub> × I<sub data-page-node-id="1cgnPalbuUQNIPCLT0sNkB">L</sub> × cos φ</span></button>
        </div>
        <div class="fb" data-page-node-id="W70tWdWYNRwlljr2ryRrWh"><b data-page-node-id="2LjukKGjNswSv9F97VP9Dg">D.</b> Untuk sistem tiga fasa seimbang: <b data-page-node-id="E9DjDPhPEFTa4hAVrgchR1">P = √3 · V<sub data-page-node-id="1UPdODkW9AGBMHHtjtI8qG">LL</sub> · I<sub data-page-node-id="yM6DW4zFsuGOFx5r2GNMEs">L</sub> · cos φ</b>. Tanpa <i data-page-node-id="C53gTIp2HnBNZDXA2jFHI4">cos φ</i>, hasilnya adalah daya <b data-page-node-id="IsoeqA1pAw3R6cRxMtol7F">semu</b> tiga fasa (dalam VA), bukan daya aktif. Faktor √3 muncul dari hubungan V<sub data-page-node-id="RGhPz3HdhS4ggHhkntwDij">LL</sub> = √3 · V<sub data-page-node-id="aGVCdUJcokU2KlsN0vxGm4">LN</sub> pada sambungan bintang.</div>
      </div>
    </div>
  </div>
  <div class="pg" data-page-node-id="1bdww6BYA9dMHoJY6ApQXL"></div>
</section>

<!-- ============================ 30 ============================ -->
<section class="slide" data-foot="Penutup · Minggu 1" data-title="Penutup — Resume &amp; Kesimpulan" data-page-node-id="SB0UWfgbOfWvBpT8DdNtJg">
  <div class="s-head" data-page-node-id="e0VgHtEC0ouG2B8FFBP0Kx">
    <div class="s-kicker" data-page-node-id="I37H5e0m40vzXwAmtfhEJX">Penutup · Resume &amp; Kesimpulan</div>
    <h2 class="s-title" data-page-node-id="0kGJMD0DMPqRTJLbLPJMpl">Bekal Menuju Praktikum dengan HIOKI PQ3100</h2>
    <p class="s-sub" data-page-node-id="A5yaLJFqHDCCCrunOQACzh">Enam hal yang harus Anda bawa ke laboratorium minggu depan.</p>
  </div>
  <div class="s-body" data-page-node-id="HAxOFuFo5ADNbvi2xaeq55">
    <div class="g3 a" style="--d:.05s" data-page-node-id="iAyjQdGqZ78MXbHcmpQzYN">
      <div class="card" data-page-node-id="JFUYgUVX2e115l31I0PU4f">
        <div class="tag" data-page-node-id="XhqWo6c0qMj61jX3KJ7dIK">Resume 1</div>
        <h4 data-page-node-id="ak1WD8cxYDZjkcmr5C0z1b">Kualitas daya adalah <i data-page-node-id="B7q5lwp5xJ6kCh9Tnv8Nfm">kesesuaian</i></h4>
        <p style="font-size:12.8px" data-page-node-id="EAhSdF7GrEDQyhEdJxk08u">Bukan satu angka, melainkan hubungan antara apa yang disalurkan sistem dan apa yang dibutuhkan peralatan. Karena itu hasil ukur selalu harus disertai <b data-page-node-id="Zl7jXwejUErhh1CK2bKdlG">parameter, agregasi, lokasi, dan kondisi</b>.</p>
      </div>
      <div class="card" data-page-node-id="XH1Zi1zb4Xklv0vf68oei5">
        <div class="tag" data-page-node-id="surAYgovSTDDaubZRuXj5y">Resume 2</div>
        <h4 data-page-node-id="MKCtfDFGuuGPJpWrSuZTFh">Bedakan standar cara-mengukur dan batasan</h4>
        <p style="font-size:12.8px" data-page-node-id="rOIVKJknjRmQXBzuq7BaTg"><b data-page-node-id="Fct76qXB2twIuANrQSsDQU">IEC 61000-4-30 / 4-7 / 4-15</b> dan <b data-page-node-id="BRQxKZSRFMWA3ZgkfisHLa">IEEE 1159</b> mengatur <i data-page-node-id="p8NQCnUojxCWMEwxHQWc0M">cara mengukur</i> dan terminologi. <b data-page-node-id="M3WmqhisNJeAfXF82DqI6W">EN 50160</b>, <b data-page-node-id="X6eKpUX3zde1uty4N5gJjU">IEEE 519</b>, serta dokumen Indonesia (<b data-page-node-id="HGuZjdrMr1ZznFzKaTVr9a">SPLN D5.004-1:2012</b>, Permen/Kepmen ESDM, PUIL) memuat <i data-page-node-id="0GLdRyGDYl0a0CjsfGHU3N">batasan</i>. Mencampur keduanya adalah sumber kesalahan paling umum.</p>
      </div>
      <div class="card" data-page-node-id="emNVStrUSGFjpCANb5RCb3">
        <div class="tag" data-page-node-id="yhPJPmPVFee0dTlq40SQef">Resume 3</div>
        <h4 data-page-node-id="QM5deClofWdvitZU3hATkh">Kelas pengukuran adalah sifat konfigurasi</h4>
        <p style="font-size:12.8px" data-page-node-id="JpVu22L3srjqnuBdOMuLc9"><b data-page-node-id="EnfuvlHiCqAqLIncNL58yA">PQ3100 = Class S</b> (survei kualitatif &amp; troubleshooting) · <b data-page-node-id="CBslcAt8tITuNz8X0wW3p8">PQ3198 = Class A</b> (kontraktual). Namun wiring yang salah, sensor yang tidak sesuai, atau jam yang tidak terverifikasi membuat <i data-page-node-id="I0MEodp8AB4oTxVGHv0INN">kelas apa pun</i> kehilangan maknanya.</p>
      </div>
      <div class="card" data-page-node-id="C5isjoNadILq6fwYkpLWA3">
        <div class="tag" data-page-node-id="4tYXrQ2rC02Lb8RXUKW3Wz">Resume 4</div>
        <h4 data-page-node-id="csBOkaLLpLUcnO6wtjj6Ib">Urutan prosedur tidak boleh dilompati</h4>
        <p style="font-size:12.8px" data-page-node-id="N329C8TDO2RthCjFse5Sgy"><b data-page-node-id="wya8zRa9jRIwoYSZYsTDsg">Tujuan → masalah → lokasi → ukur → olah data → bandingkan → interpretasi → rekomendasi → kesimpulan.</b> Melompat langsung dari data ke kesimpulan adalah penyebab utama laporan yang tidak dapat dipertanggungjawabkan.</p>
      </div>
      <div class="card" data-page-node-id="RfUTxMPib4gOM5lb77zZp0">
        <div class="tag" data-page-node-id="8CyhFL8Zubn5KmlD4xQB1C">Resume 5</div>
        <h4 data-page-node-id="XMJDs6s4O6DyZYFjGWv7zk">Dasar daya AC adalah bahasa hasil ukur</h4>
        <p style="font-size:12.8px" data-page-node-id="4mU2CovXf213KF45b4DLGX"><b data-page-node-id="25LB5QJgHCChmzc9KQBIFG">S = V·I</b> adalah definisi dasar; <b data-page-node-id="qI9hXdcNvl18SwkukAO855">P</b>, <b data-page-node-id="xA5GGrQe4GxGEHKHjzZ6FC">Q</b>, dan <b data-page-node-id="akCILl3m1ASHT9OdYPMAmv">PF</b> adalah turunannya. Pada sistem tiga fasa seimbang: <b data-page-node-id="MTy5DdbU7hfgYR1q5IPtUc">P = √3·V<sub data-page-node-id="d4iAYHSVyJcP8jZC7fLMqz">LL</sub>·I<sub data-page-node-id="vWCDWOYFQBHfRwmj775XPG">L</sub>·cos φ</b>. Tanpa memahami ini, angka di layar tidak dapat diinterpretasikan.</p>
      </div>
      <div class="card" data-page-node-id="eF9OibArWgk48k9h1pvAJJ">
        <div class="tag" data-page-node-id="EjAxZlYTPOSJaXgNz5KjLA">Resume 6</div>
        <h4 data-page-node-id="6sgzSdx3Fsf2SgGExMk8lg">Lihat gelombang sebelum percaya angka</h4>
        <p style="font-size:12.8px" data-page-node-id="vlAkun4WNqNLv8xdiYRBok">Kebiasaan paling berharga yang dapat Anda bawa ke industri: <b data-page-node-id="ekXIrMzGb7l31wm51Q42sG">periksa bentuk gelombang, diagram vektor, dan nilai sesaat</b> sebelum menekan START dan sebelum melaporkan hasil.</p>
      </div>
    </div>

    <div class="g2s fill" data-page-node-id="INkw0GQLxB5fXKhbLn2ST1">
      <div class="card a" style="--d:.2s" data-page-node-id="95qWT8GyHLrsdsYEByCAxP">
        <h4 data-page-node-id="L7P2ofeThAwQ7SZC8rbXNN"><span class="ic" data-page-node-id="BImf5GSfKFjf7wtRXSyp1i">✓</span> Daftar periksa kesiapan praktikum</h4>
        <table class="tbl tight" style="margin-top:5px" data-page-node-id="XTTK3BplKNyR8BK2sUuB53">
          <tbody data-page-node-id="CmDlPh9ytDBUF7LQyUp2yJ">
            <tr data-page-node-id="XtDKZHb7pE89pY2aLSQOtj"><td style="width:34%" data-page-node-id="sSRHq5G3oMrd8vPdqyEYSJ"><b data-page-node-id="cEr7S3IhkacuTNuyiUghe8">1. Konsep</b></td><td data-page-node-id="U4ZFdeKuAEedHstVY9SmBq">Mampu menjelaskan P, Q, S, PF dan satuannya tanpa membaca catatan</td></tr>
            <tr data-page-node-id="EjOWNBn89HXDEOiW8DlSY7"><td data-page-node-id="4CKdWDZ9YiawACCzoLM1hb"><b data-page-node-id="GAbFVI6nQr1enJTiX4npVG">2. Standar</b></td><td data-page-node-id="oWyGfTezLtx65C4MPv1kOH">Mampu menyebutkan standar <i data-page-node-id="VlUSNC1a5A0NJH06kXuDcE">cara mengukur</i> dan standar <i data-page-node-id="Yw4PEcMaVBckbI0SSJR0bT">batasan</i> beserta perbedaannya</td></tr>
            <tr data-page-node-id="daOg2AaQydjbQiR2jAETe7"><td data-page-node-id="osSolA3ZPxNuqYjzbQyj8u"><b data-page-node-id="ue6tt7BzlPD1ssyaoG23dY">3. Alat</b></td><td data-page-node-id="12CwAxVq8y8fku43ILNYx0">Mengenali fungsi setiap tombol dan terminal PQ3100</td></tr>
            <tr data-page-node-id="qWWSH2HIkFosiJZ3kb9IrA"><td data-page-node-id="0wmaJA1Mg6r4MInzlIAyac"><b data-page-node-id="jHby1TcPB87OfbP9RuVM10">4. Keselamatan</b></td><td data-page-node-id="6C4gNKMxS543hqBRYjo7QT">Mengetahui urutan K3 dan mampu menjelaskan mengapa zero adjustment dilakukan sebelum clamp terpasang</td></tr>
            <tr data-page-node-id="legeFqkrG4Xao59gTgHRHs"><td data-page-node-id="vZHSQahmGX0KKicqUy9uAj"><b data-page-node-id="ZHt2IIuB8y0kmkgMlKBWAk">5. Prosedur</b></td><td data-page-node-id="sfIaz40uXmOZXZU3d27JLj">Mampu menuliskan sembilan langkah analisis secara berurutan beserta keluaran setiap langkah</td></tr>
            <tr data-page-node-id="MrRaCKQBswfglQ4iPzYXz9"><td data-page-node-id="LSUXCop89NSOaevax0eWcW"><b data-page-node-id="BZCYfFU2bdTGoCIzMuKzNl">6. Interpretasi</b></td><td data-page-node-id="kUgj8wu5aPlChIFXXamnGs">Mampu menjelaskan arti sebuah nilai RMS, THD, atau PF <b data-page-node-id="wqnDnaSyjZYSDw1uE3Dql9">dan</b> menyebutkan syarat validitasnya</td></tr>
          </tbody>
        </table>
      </div>

      <div class="col a" style="--d:.28s" data-page-node-id="PpdwW91xtKhzUUSGZwegb5">
        <div class="card" data-page-node-id="d7FIa9XFr3XGEtqZvrx1PV">
          <h4 data-page-node-id="JBpfNSOKILsmW5FwiFT9W5"><span class="ic" data-page-node-id="jrOPwOJXQGckIZlWYBmiJd">📚</span> Sumber yang digunakan pada minggu ini</h4>
          <ul class="bl tight" style="gap:5px" data-page-node-id="DzJXScZVRZMCjzjijrJAOp">
            <li data-page-node-id="q4vNP6uNXeAMmK4DVeaxQS"><b data-page-node-id="UnFXICCrNSQrtZskGdyPeA">HIOKI</b> — <i data-page-node-id="gdoJLJuJaxP8QIRIbBWdgV">Guidebook for Power Quality Measurement</i> (A_UG_PQ0004E02, 2020) · <i data-page-node-id="5yGwxohUgfsn1dW4JWEosK">Measurement Guide PQ3198</i> · <i data-page-node-id="Psc6qjoLbA91bhMcBM0NAE">Selection Guide E6-61E</i> · <i data-page-node-id="fqQmlym1UKi4BFMHHVJx9L">Instruction Manual PQ3198</i> · <i data-page-node-id="N3D4qo3LZEuqfffg3axECM">Voltage, Current, and Power Measurement for Cycle-controlled / Phase-controlled Loads and Inverters</i></li>
            <li data-page-node-id="7F8tTHsgc0g3EZtOwGtUpx"><b data-page-node-id="Mc7TBcABdJDP2l2yWDfqQ6">Yokogawa</b> — <i data-page-node-id="cJecWAuTw0Of7mwux48LXn">Fundamentals of Electric Power Measurements</i> (White Paper v2, 2020)</li>
            <li data-page-node-id="ycRUUFtDmQePrseMCcGZ62"><b data-page-node-id="cBE8uEk0Q9moTgOejia6EF">Arrillaga &amp; Watson</b> — <i data-page-node-id="VKihp7zyOKfK1UKCoa34jK">Power System Harmonics</i>, Wiley (2003), §1.3</li>
            <li data-page-node-id="u5h99SWP8nRY1hyl9mxbmj"><b data-page-node-id="Ui98pfuA6h52z38xB9gyPp">Santoso, Beaty, Dugan &amp; McGranaghan</b> — <i data-page-node-id="X7ooRFFFhDrIRHX6VAdxcn">Electrical Power Systems Quality</i></li>
            <li data-page-node-id="U9aMhlbt1fkaNel1vkCJpx"><b data-page-node-id="vB03Igr1RVV5ETgcFmBKTd">Bollen</b> — <i data-page-node-id="gwbDdKLfbcmPeAKejk1HEl">Understanding Power Quality Problems</i> (2000) · <b data-page-node-id="OGsLJsbzulz6aTixNYQGk2">Baggini</b> — <i data-page-node-id="rIUSnVwtBj73hVIusA9fve">Handbook of Power Quality</i> (2008) · <b data-page-node-id="pmoGdUnRBK6hhFJAFWB2pk">Kusko &amp; Thompson</b> (2007)</li>
            <li data-page-node-id="zGr36D4cyT6VptPMBp4mCM"><b data-page-node-id="lbARKLmGvp4IM1STovG7B9">Halaman pembelajaran HIOKI</b> — <i data-page-node-id="dL5Qk1clp6y2UCtTMqWaRp">Power Quality</i> (hioki.com/us-en/learning/electricity/power-quality.html)</li>
          </ul>
        </div>
        <div class="call idea" data-page-node-id="V4jEEKikqvnNTVVZHaOkli">
          <span class="h" data-page-node-id="3ABBrGEapSuBSvoOxk2X5U">Minggu berikutnya</span>
          <b data-page-node-id="UTDZd0lBO9sNHwlNFmdaT9">Pengukuran dan Analisis Kualitas Daya dengan HIOKI PQ3100:</b> konfigurasi instrumen pada perangkat nyata,
          pemasangan clamp dan voltage cord, verifikasi wiring melalui diagram vektor, perekaman data,
          dan analisis hasil pada perangkat lunak PQ ONE.
          <br data-page-node-id="iOgmWxT89QwkCmW2OCEbXg"><br data-page-node-id="ppYx6tfxPnMaPseEgCjeLE">
          <b data-page-node-id="DSibUBR3gwfyKBu9ih7Ggp">Bawa:</b> catatan rumus dari Blok C, kalkulator, dan APD laboratorium.
        </div>
      </div>
    </div>
  </div>
  <div class="pg" data-page-node-id="AUPubb0YlNwjtznLw3Rkfh"></div>
</section>


</div></div>

<script>
(function(){
  "use strict";

  /* ---------------- slide navigation ---------------- */
  var slides = Array.prototype.slice.call(document.querySelectorAll('.slide'));
  var total = slides.length;
  var cur = 0;

  var stage    = document.getElementById('stage');
  var counter  = document.getElementById('counter');
  var progress = document.getElementById('progress');
  var hintbar  = document.getElementById('hintbar');
  var outline  = document.getElementById('outline');
  var olist    = document.getElementById('olist');
  var btnPrev  = document.getElementById('btnPrev');
  var btnNext  = document.getElementById('btnNext');

  /* slide numbers */
  slides.forEach(function(s, i){
    var pg = s.querySelector('.pg');
    if (pg) pg.innerHTML = '<b>' + (i+1) + '</b> / ' + total;
  });

  /* fit stage to viewport */
  function fit(){
    var s = Math.min(window.innerWidth / 1280, window.innerHeight / 720);
    stage.style.setProperty('--s', s);
  }
  window.addEventListener('resize', fit);
  fit();

  function render(){
    slides.forEach(function(s, i){ s.classList.toggle('active', i === cur); });
    counter.innerHTML = (cur+1) + ' <span>/ ' + total + '</span>';
    progress.style.width = ((cur+1) / total * 100) + '%';
    btnPrev.disabled = (cur === 0);
    btnNext.disabled = (cur === total - 1);
    var items = olist.querySelectorAll('.oitem');
    for (var i = 0; i < items.length; i++) items[i].classList.toggle('cur', i === cur);
    var curItem = olist.querySelector('.oitem.cur');
    if (curItem && outline.classList.contains('open')) curItem.scrollIntoView({block:'nearest'});
  }

  function goTo(i){
    if (i < 0 || i >= total || i === cur) return;
    cur = i;
    render();
  }
  function next(){ goTo(cur + 1); }
  function prev(){ goTo(cur - 1); }

  /* ---------------- outline drawer ---------------- */
  var sections = [
    {at:0,  label:'Pembuka'},
    {at:2,  label:'Blok A · Konsep & Standar'},
    {at:10, label:'Blok B · Instrumen & Pengukuran'},
    {at:19, label:'Blok C · Dasar Daya Listrik AC'},
    {at:28, label:'Blok D · Review & Penutup'}
  ];
  (function buildOutline(){
    var html = '';
    slides.forEach(function(s, i){
      sections.forEach(function(sec){
        if (sec.at === i) html += '<div class="osep">' + sec.label + '</div>';
      });
      var t = s.getAttribute('data-title') || ('Slide ' + (i+1));
      html += '<div class="oitem" data-i="' + i + '"><div class="n">' + (i+1) + '</div><div>' + t + '</div></div>';
    });
    olist.innerHTML = html;
    olist.addEventListener('click', function(e){
      var it = e.target.closest ? e.target.closest('.oitem') : null;
      if (!it) return;
      goTo(parseInt(it.getAttribute('data-i'), 10));
      outline.classList.remove('open');
    });
  })();

  /* ---------------- fullscreen ---------------- */
  function toggleFull(){
    var el = document.documentElement;
    if (!document.fullscreenElement && !document.webkitFullscreenElement) {
      if (el.requestFullscreen) el.requestFullscreen();
      else if (el.webkitRequestFullscreen) el.webkitRequestFullscreen();
    } else {
      if (document.exitFullscreen) document.exitFullscreen();
      else if (document.webkitExitFullscreen) document.webkitExitFullscreen();
    }
  }
  document.addEventListener('fullscreenchange', fit);
  document.addEventListener('webkitfullscreenchange', fit);

  /* ---------------- theme ---------------- */
  function toggleTheme(){
    var h = document.documentElement;
    h.setAttribute('data-theme', h.getAttribute('data-theme') === 'dark' ? 'light' : 'dark');
  }

  /* ---------------- keyboard ---------------- */
  document.addEventListener('keydown', function(e){
    var k = e.key;
    if (k === 'ArrowRight' || k === 'PageDown' || k === ' ') { e.preventDefault(); next(); }
    else if (k === 'ArrowLeft' || k === 'PageUp') { e.preventDefault(); prev(); }
    else if (k === 'Home') { e.preventDefault(); goTo(0); }
    else if (k === 'End')  { e.preventDefault(); goTo(total - 1); }
    else if (k === 'f' || k === 'F') { toggleFull(); }
    else if (k === 't' || k === 'T') { toggleTheme(); }
    else if (k === 'p' || k === 'P') { window.print(); }
    else if (k === 'o' || k === 'O') { outline.classList.toggle('open'); }
    else if (k === 'Escape') { outline.classList.remove('open'); }
  });

  btnPrev.addEventListener('click', prev);
  btnNext.addEventListener('click', next);
  document.getElementById('btnFull').addEventListener('click', toggleFull);
  document.getElementById('btnTheme').addEventListener('click', toggleTheme);
  document.getElementById('btnPrint').addEventListener('click', function(){ window.print(); });
  document.getElementById('btnOutline').addEventListener('click', function(){ outline.classList.toggle('open'); });
  outline.addEventListener('click', function(e){ if (e.target === outline) outline.classList.remove('open'); });

  /* swipe (touch devices) */
  var tx = 0, ty = 0;
  document.addEventListener('touchstart', function(e){
    tx = e.changedTouches[0].clientX; ty = e.changedTouches[0].clientY;
  }, {passive:true});
  document.addEventListener('touchend', function(e){
    var dx = e.changedTouches[0].clientX - tx;
    var dy = e.changedTouches[0].clientY - ty;
    if (Math.abs(dx) > 55 && Math.abs(dx) > Math.abs(dy)) { if (dx < 0) next(); else prev(); }
  }, {passive:true});

  setTimeout(function(){ hintbar.classList.add('hide'); }, 7000);

  /* ---------------- quiz ---------------- */
  function initQuiz(rootId, scoreId){
    var root  = document.getElementById(rootId);
    var score = document.getElementById(scoreId);
    if (!root) return;
    var qs = Array.prototype.slice.call(root.querySelectorAll('.q'));
    var correct = 0;

    qs.forEach(function(q){
      var ans  = q.getAttribute('data-ans');
      var fb   = q.querySelector('.fb');
      var opts = Array.prototype.slice.call(q.querySelectorAll('.opt'));
      opts.forEach(function(btn){
        btn.addEventListener('click', function(){
          if (q.dataset.done) return;
          q.dataset.done = '1';
          var k = btn.getAttribute('data-k');
          opts.forEach(function(b){
            b.disabled = true;
            if (b.getAttribute('data-k') === ans) b.classList.add('right');
          });
          if (k !== ans) btn.classList.add('wrong');
          if (k === ans) correct++;
          if (fb) {
            var ok = (k === ans);
            fb.innerHTML = '<span class="verdict ' + (ok ? 'ok' : 'no') + '">'
                         + (ok ? '\u2713 Benar' : '\u2717 Kurang tepat') + ' \u2014 jawaban: '
                         + ans.toUpperCase() + '</span>' + fb.innerHTML;
            fb.classList.add('show');
          }
          q.classList.add('answered');
          if (score) score.textContent = correct + ' / ' + qs.length;
        });
      });
    });
  }
  initQuiz('quiz1', 'q1score');
  initQuiz('quiz2', 'q2score');

  /* ---------------- wiring tabs ---------------- */
  var wireTabs = Array.prototype.slice.call(document.querySelectorAll('.tab[data-wire]'));
  wireTabs.forEach(function(t){
    t.addEventListener('click', function(){
      wireTabs.forEach(function(x){ x.classList.remove('on'); });
      t.classList.add('on');
      var id = t.getAttribute('data-wire');
      Array.prototype.slice.call(document.querySelectorAll('.wire-info')).forEach(function(p){
        p.classList.toggle('on', p.id === id);
      });
    });
  });

  /* ---------------- Ohm's law calculator ---------------- */
  (function(){
    var v = document.getElementById('ohmV'),
        i = document.getElementById('ohmI'),
        r = document.getElementById('ohmR'),
        out = document.getElementById('ohmOut');
    if (!v || !out) return;
    function num(el){ var x = parseFloat(el.value); return isNaN(x) ? null : x; }
    function fmt(x){
      if (!isFinite(x)) return '—';
      var a = Math.abs(x);
      if (a !== 0 && (a < 0.001 || a >= 1e7)) return x.toExponential(4).replace('.', ',');
      return (Math.round(x * 1e6) / 1e6).toString().replace('.', ',');
    }
    document.getElementById('ohmGo').addEventListener('click', function(){
      var V = num(v), I = num(i), R = num(r);
      var have = [V, I, R].filter(function(x){ return x !== null; }).length;
      if (have < 2) { out.innerHTML = '<b style="color:var(--accent2)">Masukkan minimal dua nilai.</b>'; return; }
      if (have === 3) { out.innerHTML = 'Ketiga nilai sudah terisi. Kosongkan satu kolom agar dapat dihitung.'; return; }
      if (V === null) {
        V = I * R; v.value = Math.round(V * 1e6) / 1e6;
        out.innerHTML = 'V = I × R = ' + fmt(I) + ' A × ' + fmt(R) + ' Ω = <b style="color:var(--accent)">' + fmt(V) + ' V</b>';
      } else if (I === null) {
        I = V / R; i.value = Math.round(I * 1e6) / 1e6;
        out.innerHTML = 'I = V / R = ' + fmt(V) + ' V ÷ ' + fmt(R) + ' Ω = <b style="color:var(--accent)">' + fmt(I) + ' A</b>';
      } else {
        R = V / I; r.value = Math.round(R * 1e6) / 1e6;
        out.innerHTML = 'R = V / I = ' + fmt(V) + ' V ÷ ' + fmt(I) + ' A = <b style="color:var(--accent)">' + fmt(R) + ' Ω</b>';
      }
    });
    document.getElementById('ohmClr').addEventListener('click', function(){
      v.value = ''; i.value = ''; r.value = '';
      out.innerHTML = 'Masukkan dua nilai, lalu tekan <b>Hitung</b>.';
    });
  })();

  /* ---------------- interactive power triangle ---------------- */
  (function(){
    var range = document.getElementById('pfRange');
    if (!range) return;
    var OX = 70, OY = 300, RL = 230, S = 100;   /* RL px represents S = 100 kVA */
    var ptP = document.getElementById('ptP'),
        ptQ = document.getElementById('ptQ'),
        ptS = document.getElementById('ptS'),
        ptArc = document.getElementById('ptArc'),
        ptDot = document.getElementById('ptDot'),
        ptPlab = document.getElementById('ptPlab'),
        ptQlab = document.getElementById('ptQlab'),
        ptSlab = document.getElementById('ptSlab'),
        ptPhi  = document.getElementById('ptPhi'),
        pfVal  = document.getElementById('pfVal'),
        phiVal = document.getElementById('ptPhiVal'),
        pVal   = document.getElementById('ptPVal'),
        qVal   = document.getElementById('ptQVal'),
        sVal   = document.getElementById('ptSVal');

    function f2(x){ return x.toFixed(2).replace('.', ','); }
    function f1(x){ return x.toFixed(1).replace('.', ','); }

    function update(){
      var pf  = parseInt(range.value, 10) / 100;
      var sn  = Math.sqrt(Math.max(0, 1 - pf * pf));
      var phi = Math.acos(pf) * 180 / Math.PI;
      var P   = S * pf;
      var Q   = S * sn;

      var px = OX + RL * pf;
      var py = OY - RL * sn;

      ptP.setAttribute('x2', px); ptP.setAttribute('y2', OY);
      ptQ.setAttribute('x1', px); ptQ.setAttribute('y1', OY);
      ptQ.setAttribute('x2', px); ptQ.setAttribute('y2', py);
      ptS.setAttribute('x1', OX); ptS.setAttribute('y1', OY);
      ptS.setAttribute('x2', px); ptS.setAttribute('y2', py);
      ptDot.setAttribute('cx', px); ptDot.setAttribute('cy', py);

      var ar = 74;
      var ax = OX + ar, ay = OY;
      var bx = OX + ar * pf, by = OY - ar * sn;
      ptArc.setAttribute('d', 'M' + ax + ',' + ay + ' A' + ar + ',' + ar + ' 0 0 0 ' + bx + ',' + by);

      ptPlab.setAttribute('x', OX + (px - OX) / 2);
      ptPlab.setAttribute('y', OY - 12);
      ptQlab.setAttribute('x', px + 12);
      ptQlab.setAttribute('y', OY - (OY - py) / 2);
      ptSlab.setAttribute('x', OX + (px - OX) * 0.42 - 16);
      ptSlab.setAttribute('y', OY - (OY - py) * 0.42 - 10);
      ptPhi.setAttribute('x', OX + 26);
      ptPhi.setAttribute('y', OY - 16);

      pfVal.textContent  = f2(pf);
      phiVal.textContent = f1(phi) + '°';
      pVal.textContent   = f1(P) + ' kW';
      qVal.textContent   = f1(Q) + ' kVAR';
      sVal.textContent   = f1(S) + ' kVA';
    }
    range.addEventListener('input', update);
    update();
  })();

  /* ---------------- boot ---------------- */
  slides[0].classList.add('active');
  render();
})();
</script>

</body>
</html>
